<!DOCTYPE html>
<html class="client-nojs vector-feature-language-in-header-enabled vector-feature-language-in-main-menu-disabled vector-feature-language-in-main-page-header-disabled vector-feature-page-tools-pinned-disabled vector-feature-toc-pinned-clientpref-1 vector-feature-main-menu-pinned-disabled vector-feature-limited-width-clientpref-1 vector-feature-limited-width-content-enabled vector-feature-custom-font-size-clientpref-1 vector-feature-appearance-pinned-clientpref-1 skin-theme-clientpref-day vector-sticky-header-enabled vector-toc-available skin-thumbsize-clientpref-standard skin-underline-clientpref-browser" lang="en" dir="ltr">
<head>
<meta charset="UTF-8">
<title>SCADA - Wikipedia</title>
<script>(function(){var className="client-js vector-feature-language-in-header-enabled vector-feature-language-in-main-menu-disabled vector-feature-language-in-main-page-header-disabled vector-feature-page-tools-pinned-disabled vector-feature-toc-pinned-clientpref-1 vector-feature-main-menu-pinned-disabled vector-feature-limited-width-clientpref-1 vector-feature-limited-width-content-enabled vector-feature-custom-font-size-clientpref-1 vector-feature-appearance-pinned-clientpref-1 skin-theme-clientpref-day vector-sticky-header-enabled vector-toc-available skin-thumbsize-clientpref-standard skin-underline-clientpref-browser";var cookie=document.cookie.match(/(?:^|; )enwikimwclientpreferences=([^;]+)/);if(cookie){cookie[1].split('%2C').forEach(function(pref){className=className.replace(new RegExp('(^| )'+pref.replace(/-clientpref-\w+$|[^\w-]+/g,'')+'-clientpref-\\w+( |$)'),'$1'+pref+'$2');});}document.documentElement.className=className;}());RLCONF={"wgBreakFrames":false,"wgSeparatorTransformTable":["",""],"wgDigitTransformTable":["",""],"wgDefaultDateFormat":"dmy","wgMonthNames":["","January","February","March","April","May","June","July","August","September","October","November","December"],"wgRequestId":"6a66008d-3551-490f-84f6-6450d9a8bf0d","wgCanonicalNamespace":"","wgCanonicalSpecialPageName":false,"wgNamespaceNumber":0,"wgPageName":"SCADA","wgTitle":"SCADA","wgCurRevisionId":1383613395,"wgRevisionId":1383613395,"wgArticleId":62437,"wgIsArticle":true,"wgIsRedirect":false,"wgAction":"view","wgUserName":null,"wgUserGroups":["*"],"wgCategories":["Articles with short description","Short description is different from Wikidata","All articles with unsourced statements","Articles with unsourced statements from March 2026","CS1 maint: deprecated archival service","Commons category link from Wikidata","Use dmy dates from October 2019","Articles containing video clips","SCADA","Control engineering","Telemetry","Electric power"],"wgPageViewLanguage":"en","wgPageContentLanguage":"en","wgPageContentModel":"wikitext","wgRelevantPageName":"SCADA","wgRelevantArticleId":62437,"wgTempUserName":null,"wgIsProbablyEditable":true,"wgRelevantPageIsProbablyEditable":true,"wgRestrictionEdit":[],"wgRestrictionMove":[],"wgNoticeProject":"wikipedia","wgFlaggedRevsParams":{"tags":{"status":{"levels":1}},"namespaces":[0,4]},"wgConfirmEditCaptchaNeededForGenericEdit":"hcaptcha","wgConfirmEditForceShowCaptcha":false,"wgConfirmEditHCaptchaSiteKey":"5d0c670e-a5f4-4258-ad16-1f42792c9c62","wgMediaViewerOnClick":true,"wgMediaViewerEnabledByDefault":true,"wgMediaViewerDesktopVue":false,"wgPopupsFlags":0,"wgVisualEditor":{"pageLanguageCode":"en","pageLanguageDir":"ltr","pageVariantFallbacks":"en"},"wgWMESchemaEditAttemptStepOversample":false,"wgWMEPageLength":40000,"wgParsoidHtmlVersion":"2.8.0","parsermigration-parsoid":true,"wgPageAssessments":{"Computing":{"class":"C","importance":"Low"},"Computing/Computer hardware task force":{"class":"C","importance":"Low"},"Computing/WikiProject Software":{"class":"C","importance":"Low"},"Engineering":{"class":"C","importance":"Mid"},"Project-independent assessment":{"class":"C","importance":""},"Technology":{"class":"C","importance":""}},"wgTestKitchenUserExperiments":{"overrides":[],"enrolled":[],"assigned":[],"subject_ids":[]},"wgEditSubmitButtonLabelPublish":true,"wgVisualEditorPageIsDisambiguation":false,"wgULSPosition":"interlanguage","wgULSisCompactLinksEnabled":false,"wgULSContentLanguageSelectorEnabled":true,"wgULSLanguageSelectorV2Enabled":true,"wgWikibaseItemId":"Q17498","wgCheckUserClientHintsHeadersJsApi":["brands","architecture","bitness","fullVersionList","mobile","model","platform","platformVersion"],"wgCheckUserClientHintsInEditRequest":true,"wgPersonalDashboardMenuVisible":false};
RLSTATE={"ext.globalCssJs.user.styles":"ready","site.styles":"ready","user.styles":"ready","ext.globalCssJs.user":"ready","user":"ready","user.options":"loading","ext.cite.parsoid.styles":"ready","ext.cite.styles":"ready","ext.tmh.player.styles":"ready","ext.wikimediamessages.styles":"ready","skins.vector.search.codex.styles":"ready","skins.vector.styles":"ready","skins.vector.icons":"ready","ext.visualEditor.desktopArticleTarget.noscript":"ready","ext.uls.interlanguage":"ready","wikibase.client.init":"ready","ext.readingLists.bookmark.icons":"ready","ext.readingLists.bookmark.styles":"ready"};RLPAGEMODULES=["ext.cite.ux-enhancements","mediawiki.page.media","ext.tmh.player","site","mediawiki.page.ready","mediawiki.toc","skins.vector.js","ext.centralNotice.geoIP","ext.centralNotice.startUp","ext.gadget.ReferenceTooltips","ext.gadget.switcher","ext.urlShortener.toolbar","ext.centralauth.centralautologin","ext.testKitchen","ext.wikimediaCustomizations.donorAccountCreation","mmv.bootstrap","ext.popups","ext.visualEditor.desktopArticleTarget.init","ext.echo.centralauth","ext.eventLogging","ext.wikimediaEvents","ext.navigationTiming","ext.uls.interface","ext.cx.eventlogging.campaigns","ext.cx.uls.quick.actions","wikibase.client.vector-2022","wikibase.databox.fromWikidata","ext.checkUser.clientHints","ext.readerExperiments/preferredSources","ext.readingLists.bookmark.anonymous"];</script>
<script>(RLQ=window.RLQ||[]).push(function(){mw.loader.impl(function(){return["user.options@12s5i",function($,jQuery,require,module){mw.user.tokens.set({"patrolToken":"+\\","watchToken":"+\\","csrfToken":"+\\"});mw.user.options.set({"usecodemirror":1});
}];});});</script>
<link rel="stylesheet" href="/w/load.php?lang=en&amp;modules=ext.cite.parsoid.styles%7Cext.cite.styles%7Cext.readingLists.bookmark.icons%2Cstyles%7Cext.tmh.player.styles%7Cext.uls.interlanguage%7Cext.visualEditor.desktopArticleTarget.noscript%7Cext.wikimediamessages.styles%7Cskins.vector.icons%2Cstyles%7Cskins.vector.search.codex.styles%7Cwikibase.client.init&amp;only=styles&amp;skin=vector-2022">
<script async="" src="/w/load.php?lang=en&amp;modules=startup&amp;only=scripts&amp;raw=1&amp;skin=vector-2022"></script>
<meta name="ResourceLoaderDynamicStyles" content="">
<link rel="stylesheet" href="/w/load.php?lang=en&amp;modules=site.styles&amp;only=styles&amp;skin=vector-2022">
<meta name="generator" content="MediaWiki 1.48.0-wmf.3">
<meta name="referrer" content="origin">
<meta name="referrer" content="origin-when-cross-origin">
<meta name="robots" content="max-image-preview:standard">
<meta name="format-detection" content="telephone=no">
<meta name="viewport" content="width=1120">
<meta property="og:title" content="SCADA - Wikipedia">
<meta property="og:type" content="website">
<link rel="preconnect" href="//thumb.wikimedia.org">
<link rel="discord:component-embed" type="application/json" href="https://en.wikipedia.org/w/rest.php/discord/v0-internal/discord-preview?title=SCADA&amp;db=enwiki&amp;lang=en">
<link rel="alternate" type="application/x-wiki" title="Edit this page" href="/w/index.php?title=SCADA&amp;action=edit">
<link rel="apple-touch-icon" href="/static/apple-touch/wikipedia.png">
<link rel="icon" href="/static/favicon/wikipedia.ico">
<link rel="search" type="application/opensearchdescription+xml" href="/w/rest.php/v1/search" title="Wikipedia (en)">
<link rel="EditURI" type="application/rsd+xml" href="//en.wikipedia.org/w/api.php?action=rsd">
<link rel="canonical" href="https://en.wikipedia.org/wiki/SCADA">
<link rel="license" href="https://creativecommons.org/licenses/by-sa/4.0/deed.en">
<link rel="alternate" type="application/atom+xml" title="Wikipedia Atom feed" href="/w/index.php?title=Special:RecentChanges&amp;feed=atom">
<link rel="dns-prefetch" href="//meta.wikimedia.org" />
<link rel="dns-prefetch" href="auth.wikimedia.org">
</head>
<body class="mediawiki ltr sitedir-ltr mw-hide-empty-elt action-view skin-vector-2022 ns-0 ns-subject mw-editable page-SCADA rootpage-SCADA skin--responsive skin-vector skin-vector-search-vue">
<div id="mw-aria-live-region" class="mw-aria-live-region" aria-live="polite"></div><a class="mw-jump-link" href="#bodyContent">Jump to content</a>
<div class="vector-header-container">
	<header class="vector-header mw-header no-font-mode-scale">
		<div class="vector-header-start">
			<nav class="vector-main-menu-landmark" aria-label="Site">
				
<div id="vector-main-menu-dropdown" class="vector-dropdown vector-main-menu-dropdown vector-button-flush-left vector-button-flush-right"  title="Main menu" >
	<input type="checkbox" id="vector-main-menu-dropdown-checkbox" role="button" aria-haspopup="true" data-event-name="ui.dropdown-vector-main-menu-dropdown" class="vector-dropdown-checkbox "  aria-label="Main menu"   >
	<label id="vector-main-menu-dropdown-label" for="vector-main-menu-dropdown-checkbox" class="vector-dropdown-label cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only " aria-hidden="true"  ><span class="vector-icon mw-ui-icon-menu mw-ui-icon-wikimedia-menu cdx-button__icon"></span>

<span class="vector-dropdown-label-text">Main menu</span>
	</label>
	<div class="vector-dropdown-content">


				<div id="vector-main-menu-unpinned-container" class="vector-unpinned-container">
		
<div id="vector-main-menu" class="vector-main-menu vector-pinnable-element">
	<div
	class="vector-pinnable-header vector-main-menu-pinnable-header vector-pinnable-header-unpinned"
	data-feature-name="main-menu-pinned"
	data-pinnable-element-id="vector-main-menu"
	data-pinned-container-id="vector-main-menu-pinned-container"
	data-unpinned-container-id="vector-main-menu-unpinned-container"
>
	<div class="vector-pinnable-header-label">Main menu</div>
	<button class="vector-pinnable-header-toggle-button vector-pinnable-header-pin-button" data-event-name="pinnable-header.vector-main-menu.pin" aria-label="Move Main menu to sidebar">move to sidebar</button>
	<button class="vector-pinnable-header-toggle-button vector-pinnable-header-unpin-button" data-event-name="pinnable-header.vector-main-menu.unpin" aria-label="Hide Main menu">hide</button>
</div>

	
<div id="p-navigation" class="vector-menu mw-portlet mw-portlet-navigation"  >
	<div class="vector-menu-heading">
		Navigation
	</div>
	<div class="vector-menu-content">
		
		<ul class="vector-menu-content-list">
			
			<li id="n-mainpage-description" class="mw-list-item"><a href="/wiki/Main_Page" title="Visit the main page [z]" accesskey="z"><span>Main page</span></a></li><li id="n-contents" class="mw-list-item"><a href="/wiki/Wikipedia:Contents" title="Guides to browsing Wikipedia"><span>Contents</span></a></li><li id="n-currentevents" class="mw-list-item"><a href="/wiki/Portal:Current_events" title="Articles related to current events"><span>Current events</span></a></li><li id="n-randompage" class="mw-list-item"><a href="/wiki/Special:Random" title="Visit a randomly selected article [x]" accesskey="x"><span>Random article</span></a></li><li id="n-aboutsite" class="mw-list-item"><a href="/wiki/Wikipedia:About" title="Learn about Wikipedia and how it works"><span>About Wikipedia</span></a></li><li id="n-contactpage" class="mw-list-item"><a href="//en.wikipedia.org/wiki/Wikipedia:Contact_us" title="How to contact Wikipedia"><span>Contact us</span></a></li>
		</ul>
		
	</div>
</div>

	
<div id="p-interaction" class="vector-menu mw-portlet mw-portlet-interaction"  >
	<div class="vector-menu-heading">
		Contribute
	</div>
	<div class="vector-menu-content">
		
		<ul class="vector-menu-content-list">
			
			<li id="n-help" class="mw-list-item"><a href="/wiki/Help:Contents" title="Guidance on how to use and edit Wikipedia"><span>Help</span></a></li><li id="n-introduction" class="mw-list-item"><a href="/wiki/Help:Introduction" title="Learn how to edit Wikipedia"><span>Learn to edit</span></a></li><li id="n-portal" class="mw-list-item"><a href="/wiki/Wikipedia:Community_portal" title="The hub for editors"><span>Community portal</span></a></li><li id="n-recentchanges" class="mw-list-item"><a href="/wiki/Special:RecentChanges" title="A list of recent changes to Wikipedia [r]" accesskey="r"><span>Recent changes</span></a></li><li id="n-upload" class="mw-list-item"><a href="/wiki/Wikipedia:File_upload_wizard" title="Add images or other media for use on Wikipedia"><span>Upload file</span></a></li><li id="n-specialpages" class="mw-list-item"><a href="/wiki/Special:SpecialPages" title="A list of all special pages [q]" accesskey="q"><span>Special pages</span></a></li>
		</ul>
		
	</div>
</div>

</div>

				</div>

	</div>
</div>

		</nav>
			
<a href="/wiki/Main_Page" class="mw-logo">
	<img class="mw-logo-icon" src="/static/images/icons/enwiki-25.svg" alt="" aria-hidden="true" height="50" width="50">
	<span class="mw-logo-container skin-invert">
		<img class="mw-logo-wordmark" alt="Wikipedia" src="/static/images/mobile/copyright/wikipedia-wordmark-en-25.svg" style="width: 8.75em; height: 1.375em;">
		<img class="mw-logo-tagline" alt="The Free Encyclopedia" src="/static/images/mobile/copyright/wikipedia-tagline-en-25.svg" width="140" height="11" style="width: 8.75em; height: 0.6875em;">
	</span>
</a>

		</div>
		<div class="vector-header-end">
			
<div id="p-search" role="search" class="vector-search-box-vue  vector-search-box-collapses vector-search-box-show-thumbnail vector-search-box-auto-expand-width vector-search-box">
	<a href="/wiki/Special:Search" class="cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only search-toggle" title="Search Wikipedia [f]" accesskey="f"><span class="vector-icon mw-ui-icon-search mw-ui-icon-wikimedia-search cdx-button__icon"></span>

<span>Search</span>
	</a>
	<div class="vector-typeahead-search-container">
		<div class="cdx-typeahead-search cdx-typeahead-search--show-thumbnail cdx-typeahead-search--auto-expand-width">
			<form action="/w/index.php" id="searchform" class="cdx-search-input cdx-search-input--has-end-button">
				<div id="simpleSearch" class="cdx-search-input__input-wrapper"  data-search-loc="header-moved">
					<div class="cdx-text-input cdx-text-input--has-start-icon">
						<input
							class="cdx-text-input__input mw-searchInput" autocomplete="off"
							 type="search" name="search" placeholder="Search Wikipedia" aria-label="Search Wikipedia" autocapitalize="none" spellcheck="false" title="Search Wikipedia [f]" accesskey="f" id="searchInput"
							>
						<span class="cdx-text-input__icon cdx-text-input__start-icon"></span>
					</div>
					<input type="hidden" name="title" value="Special:Search">
				</div>
				<button class="cdx-button cdx-search-input__end-button">Search</button>
			</form>
		</div>
	</div>
</div>

			<nav class="vector-user-links vector-user-links-wide" aria-label="Personal tools">
	<div class="vector-user-links-main">
	
<div id="p-vector-user-menu-preferences" class="vector-menu mw-portlet emptyPortlet"  >
	<div class="vector-menu-content">
		
		<ul class="vector-menu-content-list">
			
			
		</ul>
		
	</div>
</div>

	
<div id="p-vector-user-menu-userpage" class="vector-menu mw-portlet emptyPortlet"  >
	<div class="vector-menu-content">
		
		<ul class="vector-menu-content-list">
			
			
		</ul>
		
	</div>
</div>

	<nav class="vector-appearance-landmark" aria-label="Appearance">
		
<div id="vector-appearance-dropdown" class="vector-dropdown "  title="Change the appearance of the page&#039;s font size, width, and color" >
	<input type="checkbox" id="vector-appearance-dropdown-checkbox" role="button" aria-haspopup="true" data-event-name="ui.dropdown-vector-appearance-dropdown" class="vector-dropdown-checkbox "  aria-label="Appearance"   >
	<label id="vector-appearance-dropdown-label" for="vector-appearance-dropdown-checkbox" class="vector-dropdown-label cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only " aria-hidden="true"  ><span class="vector-icon mw-ui-icon-appearance mw-ui-icon-wikimedia-appearance cdx-button__icon"></span>

<span class="vector-dropdown-label-text">Appearance</span>
	</label>
	<div class="vector-dropdown-content">


			<div id="vector-appearance-unpinned-container" class="vector-unpinned-container">
				
			</div>
		
	</div>
</div>

	</nav>
	
<div id="p-vector-user-menu-notifications" class="vector-menu mw-portlet emptyPortlet"  >
	<div class="vector-menu-content">
		
		<ul class="vector-menu-content-list">
			
			
		</ul>
		
	</div>
</div>

	
<div id="p-vector-user-menu-overflow" class="vector-menu mw-portlet"  >
	<div class="vector-menu-content">
		
		<ul class="vector-menu-content-list">
			<li id="pt-sitesupport-2" class="mw-list-item vector-menu-item--collapsible"><a data-mw-interface  href="https://donate.wikimedia.org/?wmf_source=donate&amp;wmf_medium=sidebar&amp;wmf_campaign=en.wikipedia.org&amp;uselang=en" data-mw-donate-attempt="top_link" class=""><span>Donate</span></a>
</li>
<li id="pt-createaccount-2" class="mw-list-item vector-menu-item--collapsible"><a data-mw-interface  href="/w/index.php?title=Special:CreateAccount&amp;returnto=SCADA" title="You are encouraged to create an account and log in; however, it is not mandatory" class=""><span>Create account</span></a>
</li>
<li id="pt-login-2" class="mw-list-item vector-menu-item--collapsible"><a data-mw-interface  href="/w/index.php?title=Special:UserLogin&amp;returnto=SCADA" title="You&#039;re encouraged to log in; however, it&#039;s not mandatory. [o]" accesskey="o" class=""><span>Log in</span></a>
</li>

			
		</ul>
		
	</div>
</div>

	</div>
	
<div id="vector-user-links-dropdown" class="vector-dropdown vector-user-menu vector-button-flush-right vector-user-menu-logged-out vector-user-links-dropdown--collapsible"  title="Log in and more options" >
	<input type="checkbox" id="vector-user-links-dropdown-checkbox" role="button" aria-haspopup="true" data-event-name="ui.dropdown-vector-user-links-dropdown" class="vector-dropdown-checkbox "  aria-label="Personal tools"   >
	<label id="vector-user-links-dropdown-label" for="vector-user-links-dropdown-checkbox" class="vector-dropdown-label cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only " aria-hidden="true"  ><span class="vector-icon mw-ui-icon-userAvatar mw-ui-icon-wikimedia-userAvatar cdx-button__icon"></span>

<span class="vector-dropdown-label-text">Personal tools</span>
	</label>
	<div class="vector-dropdown-content">


		
<div id="p-personal" class="vector-menu mw-portlet mw-portlet-personal"  title="User menu" >
	<div class="vector-menu-content">
		
		<ul class="vector-menu-content-list">
			<li id="pt-sitesupport" class="mw-list-item vector-menu-item--collapsible"><a data-mw-interface  href="https://donate.wikimedia.org/?wmf_source=donate&amp;wmf_medium=sidebar&amp;wmf_campaign=en.wikipedia.org&amp;uselang=en" data-mw-donate-attempt="top_link" class=""><span class="vector-icon mw-ui-icon-heart mw-ui-icon-wikimedia-heart cdx-button__icon"></span>

<span>Donate</span></a>
</li>
<li id="pt-createaccount" class="mw-list-item vector-menu-item--collapsible"><a data-mw-interface  href="/w/index.php?title=Special:CreateAccount&amp;returnto=SCADA" title="You are encouraged to create an account and log in; however, it is not mandatory" class=""><span class="vector-icon mw-ui-icon-userAvatar mw-ui-icon-wikimedia-userAvatar cdx-button__icon"></span>

<span>Create account</span></a>
</li>
<li id="pt-login" class="mw-list-item vector-menu-item--collapsible"><a data-mw-interface  href="/w/index.php?title=Special:UserLogin&amp;returnto=SCADA" title="You&#039;re encouraged to log in; however, it&#039;s not mandatory. [o]" accesskey="o" class=""><span class="vector-icon mw-ui-icon-logIn mw-ui-icon-wikimedia-logIn cdx-button__icon"></span>

<span>Log in</span></a>
</li>

			
		</ul>
		
	</div>
</div>

	
	</div>
</div>

</nav>

		</div>
	</header>
</div>
<div class="mw-page-container">
	<div class="mw-page-container-inner">
		<div class="vector-sitenotice-container">
			<div id="siteNotice"><!-- CentralNotice --></div>
		</div>
		<div class="vector-column-start">
			<div class="vector-main-menu-container">
		<div id="mw-navigation">
			<nav id="mw-panel" class="vector-main-menu-landmark" aria-label="Site">
				<div id="vector-main-menu-pinned-container" class="vector-pinned-container">
				
				</div>
		</nav>
		</div>
	</div>
	<div class="vector-sticky-pinned-container">
				<nav id="mw-panel-toc" aria-label="Contents" data-event-name="ui.sidebar-toc" class="mw-table-of-contents-container vector-toc-landmark">
					<div id="vector-toc-pinned-container" class="vector-pinned-container">
					<div id="vector-toc" class="vector-toc vector-pinnable-element">
	<div
	class="vector-pinnable-header vector-toc-pinnable-header vector-pinnable-header-pinned"
	data-feature-name="toc-pinned"
	data-pinnable-element-id="vector-toc"
	data-pinned-container-id="vector-toc-pinned-container"
	data-unpinned-container-id="vector-toc-unpinned-container"
>
	<h2 class="vector-pinnable-header-label">Contents</h2>
	<button class="vector-pinnable-header-toggle-button vector-pinnable-header-pin-button" data-event-name="pinnable-header.vector-toc.pin" aria-label="Move Contents to sidebar">move to sidebar</button>
	<button class="vector-pinnable-header-toggle-button vector-pinnable-header-unpin-button" data-event-name="pinnable-header.vector-toc.unpin" aria-label="Hide Contents">hide</button>
</div>


	<ul class="vector-toc-contents" id="mw-panel-toc-list">
		<li id="toc-mw-content-text"
			class="vector-toc-list-item vector-toc-level-1">
			<a href="#" class="vector-toc-link">
				<div class="vector-toc-text">(Top)</div>
			</a>
		</li>
		<li id="toc-Control_operations"
		class="vector-toc-list-item vector-toc-level-1 vector-toc-list-item-expanded">
		<a class="vector-toc-link" href="#Control_operations">
			<div class="vector-toc-text">
				<span class="vector-toc-numb">1</span>
				<span>Control operations</span>
			</div>
		</a>
		
		<ul id="toc-Control_operations-sublist" class="vector-toc-list">
		</ul>
	</li>
	<li id="toc-Components"
		class="vector-toc-list-item vector-toc-level-1 vector-toc-list-item-expanded">
		<a class="vector-toc-link" href="#Components">
			<div class="vector-toc-text">
				<span class="vector-toc-numb">2</span>
				<span>Components</span>
			</div>
		</a>
		
		<ul id="toc-Components-sublist" class="vector-toc-list">
		</ul>
	</li>
	<li id="toc-Alarm_handling"
		class="vector-toc-list-item vector-toc-level-1 vector-toc-list-item-expanded">
		<a class="vector-toc-link" href="#Alarm_handling">
			<div class="vector-toc-text">
				<span class="vector-toc-numb">3</span>
				<span>Alarm handling</span>
			</div>
		</a>
		
		<ul id="toc-Alarm_handling-sublist" class="vector-toc-list">
		</ul>
	</li>
	<li id="toc-PLC/RTU_programming"
		class="vector-toc-list-item vector-toc-level-1 vector-toc-list-item-expanded">
		<a class="vector-toc-link" href="#PLC/RTU_programming">
			<div class="vector-toc-text">
				<span class="vector-toc-numb">4</span>
				<span>PLC/RTU programming</span>
			</div>
		</a>
		
		<ul id="toc-PLC/RTU_programming-sublist" class="vector-toc-list">
		</ul>
	</li>
	<li id="toc-PLC_commercial_integration"
		class="vector-toc-list-item vector-toc-level-1 vector-toc-list-item-expanded">
		<a class="vector-toc-link" href="#PLC_commercial_integration">
			<div class="vector-toc-text">
				<span class="vector-toc-numb">5</span>
				<span>PLC commercial integration</span>
			</div>
		</a>
		
		<ul id="toc-PLC_commercial_integration-sublist" class="vector-toc-list">
		</ul>
	</li>
	<li id="toc-Communication_infrastructure_and_methods"
		class="vector-toc-list-item vector-toc-level-1 vector-toc-list-item-expanded">
		<a class="vector-toc-link" href="#Communication_infrastructure_and_methods">
			<div class="vector-toc-text">
				<span class="vector-toc-numb">6</span>
				<span>Communication infrastructure and methods</span>
			</div>
		</a>
		
		<ul id="toc-Communication_infrastructure_and_methods-sublist" class="vector-toc-list">
		</ul>
	</li>
	<li id="toc-Architecture_development"
		class="vector-toc-list-item vector-toc-level-1 vector-toc-list-item-expanded">
		<a class="vector-toc-link" href="#Architecture_development">
			<div class="vector-toc-text">
				<span class="vector-toc-numb">7</span>
				<span>Architecture development</span>
			</div>
		</a>
		
		<ul id="toc-Architecture_development-sublist" class="vector-toc-list">
		</ul>
	</li>
	<li id="toc-Security"
		class="vector-toc-list-item vector-toc-level-1 vector-toc-list-item-expanded">
		<a class="vector-toc-link" href="#Security">
			<div class="vector-toc-text">
				<span class="vector-toc-numb">8</span>
				<span>Security</span>
			</div>
		</a>
		
		<ul id="toc-Security-sublist" class="vector-toc-list">
		</ul>
	</li>
	<li id="toc-Uses"
		class="vector-toc-list-item vector-toc-level-1 vector-toc-list-item-expanded">
		<a class="vector-toc-link" href="#Uses">
			<div class="vector-toc-text">
				<span class="vector-toc-numb">9</span>
				<span>Uses</span>
			</div>
		</a>
		
		<ul id="toc-Uses-sublist" class="vector-toc-list">
		</ul>
	</li>
	<li id="toc-See_also"
		class="vector-toc-list-item vector-toc-level-1 vector-toc-list-item-expanded">
		<a class="vector-toc-link" href="#See_also">
			<div class="vector-toc-text">
				<span class="vector-toc-numb">10</span>
				<span>See also</span>
			</div>
		</a>
		
		<ul id="toc-See_also-sublist" class="vector-toc-list">
		</ul>
	</li>
	<li id="toc-References"
		class="vector-toc-list-item vector-toc-level-1 vector-toc-list-item-expanded">
		<a class="vector-toc-link" href="#References">
			<div class="vector-toc-text">
				<span class="vector-toc-numb">11</span>
				<span>References</span>
			</div>
		</a>
		
		<ul id="toc-References-sublist" class="vector-toc-list">
		</ul>
	</li>
	<li id="toc-External_links"
		class="vector-toc-list-item vector-toc-level-1 vector-toc-list-item-expanded">
		<a class="vector-toc-link" href="#External_links">
			<div class="vector-toc-text">
				<span class="vector-toc-numb">12</span>
				<span>External links</span>
			</div>
		</a>
		
		<ul id="toc-External_links-sublist" class="vector-toc-list">
		</ul>
	</li>
</ul>
</div>

					</div>
		</nav>
			</div>
		</div>
		<div class="mw-content-container">
			<main id="content" class="mw-body">
				<header class="mw-body-header vector-page-titlebar no-font-mode-scale">
					<nav aria-label="Contents" class="vector-toc-landmark">
						
<div id="vector-page-titlebar-toc" class="vector-dropdown vector-page-titlebar-toc vector-button-flush-left"  title="Table of Contents" >
	<input type="checkbox" id="vector-page-titlebar-toc-checkbox" role="button" aria-haspopup="true" data-event-name="ui.dropdown-vector-page-titlebar-toc" class="vector-dropdown-checkbox "  aria-label="Toggle the table of contents"   >
	<label id="vector-page-titlebar-toc-label" for="vector-page-titlebar-toc-checkbox" class="vector-dropdown-label cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only " aria-hidden="true"  ><span class="vector-icon mw-ui-icon-listBullet mw-ui-icon-wikimedia-listBullet cdx-button__icon"></span>

<span class="vector-dropdown-label-text">Toggle the table of contents</span>
	</label>
	<div class="vector-dropdown-content">


							<div id="vector-page-titlebar-toc-unpinned-container" class="vector-unpinned-container">
			</div>
		
	</div>
</div>

					</nav>
					<h1 id="firstHeading" class="firstHeading mw-first-heading"><span lang="en" dir="ltr"><span class="mw-page-title-main">SCADA</span></span></h1>
			
<div id="p-lang-btn" class="vector-dropdown mw-portlet mw-portlet-lang"  >
	<input type="checkbox" id="p-lang-btn-checkbox" role="button" aria-haspopup="true" data-event-name="ui.dropdown-p-lang-btn" class="vector-dropdown-checkbox mw-interlanguage-selector"  aria-label="35 languages" aria-description="Go to an article in another language. Available in 35 languages"  >
	<label id="p-lang-btn-label" for="p-lang-btn-checkbox" class="vector-dropdown-label cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--action-progressive mw-portlet-lang-heading-35" aria-hidden="true"  ><span class="vector-icon mw-ui-icon-language-progressive mw-ui-icon-wikimedia-language-progressive cdx-button__icon"></span>

<span class="vector-dropdown-label-text">35 languages</span>
	</label>
	<div class="vector-dropdown-content">

		<div class="vector-menu-content">
			
			<ul class="vector-menu-content-list">
				
				<li class="interlanguage-link interwiki-ar mw-list-item"><a href="https://ar.wikipedia.org/wiki/%D9%86%D8%B8%D8%A7%D9%85_%D8%AA%D8%AD%D8%B5%D9%8A%D9%84_%D8%A7%D9%84%D8%A8%D9%8A%D8%A7%D9%86%D8%A7%D8%AA_%D9%88%D8%A7%D9%84%D8%AA%D8%AD%D9%83%D9%85" title="نظام تحصيل البيانات والتحكم – Arabic" lang="ar" hreflang="ar" data-title="نظام تحصيل البيانات والتحكم" data-language-autonym="العربية" data-language-local-name="Arabic" class="interlanguage-link-target"><span>العربية</span></a></li><li class="interlanguage-link interwiki-az mw-list-item"><a href="https://az.wikipedia.org/wiki/SCADA" title="SCADA – Azerbaijani" lang="az" hreflang="az" data-title="SCADA" data-language-autonym="Azərbaycanca" data-language-local-name="Azerbaijani" class="interlanguage-link-target"><span>Azərbaycanca</span></a></li><li class="interlanguage-link interwiki-bs mw-list-item"><a href="https://bs.wikipedia.org/wiki/SCADA" title="SCADA – Bosnian" lang="bs" hreflang="bs" data-title="SCADA" data-language-autonym="Bosanski" data-language-local-name="Bosnian" class="interlanguage-link-target"><span>Bosanski</span></a></li><li class="interlanguage-link interwiki-ca mw-list-item"><a href="https://ca.wikipedia.org/wiki/SCADA" title="SCADA – Catalan" lang="ca" hreflang="ca" data-title="SCADA" data-language-autonym="Català" data-language-local-name="Catalan" class="interlanguage-link-target"><span>Català</span></a></li><li class="interlanguage-link interwiki-cs mw-list-item"><a href="https://cs.wikipedia.org/wiki/SCADA" title="SCADA – Czech" lang="cs" hreflang="cs" data-title="SCADA" data-language-autonym="Čeština" data-language-local-name="Czech" class="interlanguage-link-target"><span>Čeština</span></a></li><li class="interlanguage-link interwiki-de mw-list-item"><a href="https://de.wikipedia.org/wiki/Supervisory_Control_and_Data_Acquisition" title="Supervisory Control and Data Acquisition – German" lang="de" hreflang="de" data-title="Supervisory Control and Data Acquisition" data-language-autonym="Deutsch" data-language-local-name="German" class="interlanguage-link-target"><span>Deutsch</span></a></li><li class="interlanguage-link interwiki-el mw-list-item"><a href="https://el.wikipedia.org/wiki/SCADA" title="SCADA – Greek" lang="el" hreflang="el" data-title="SCADA" data-language-autonym="Ελληνικά" data-language-local-name="Greek" class="interlanguage-link-target"><span>Ελληνικά</span></a></li><li class="interlanguage-link interwiki-es mw-list-item"><a href="https://es.wikipedia.org/wiki/SCADA" title="SCADA – Spanish" lang="es" hreflang="es" data-title="SCADA" data-language-autonym="Español" data-language-local-name="Spanish" class="interlanguage-link-target"><span>Español</span></a></li><li class="interlanguage-link interwiki-et mw-list-item"><a href="https://et.wikipedia.org/wiki/SCADA" title="SCADA – Estonian" lang="et" hreflang="et" data-title="SCADA" data-language-autonym="Eesti" data-language-local-name="Estonian" class="interlanguage-link-target"><span>Eesti</span></a></li><li class="interlanguage-link interwiki-eu mw-list-item"><a href="https://eu.wikipedia.org/wiki/SCADA" title="SCADA – Basque" lang="eu" hreflang="eu" data-title="SCADA" data-language-autonym="Euskara" data-language-local-name="Basque" class="interlanguage-link-target"><span>Euskara</span></a></li><li class="interlanguage-link interwiki-fa mw-list-item"><a href="https://fa.wikipedia.org/wiki/%D8%A7%D8%B3%DA%A9%D8%A7%D8%AF%D8%A7" title="اسکادا – Persian" lang="fa" hreflang="fa" data-title="اسکادا" data-language-autonym="فارسی" data-language-local-name="Persian" class="interlanguage-link-target"><span>فارسی</span></a></li><li class="interlanguage-link interwiki-fi mw-list-item"><a href="https://fi.wikipedia.org/wiki/SCADA" title="SCADA – Finnish" lang="fi" hreflang="fi" data-title="SCADA" data-language-autonym="Suomi" data-language-local-name="Finnish" class="interlanguage-link-target"><span>Suomi</span></a></li><li class="interlanguage-link interwiki-fr mw-list-item"><a href="https://fr.wikipedia.org/wiki/Syst%C3%A8me_de_contr%C3%B4le_et_d%27acquisition_de_donn%C3%A9es" title="Système de contrôle et d&#039;acquisition de données – French" lang="fr" hreflang="fr" data-title="Système de contrôle et d&#039;acquisition de données" data-language-autonym="Français" data-language-local-name="French" class="interlanguage-link-target"><span>Français</span></a></li><li class="interlanguage-link interwiki-gl mw-list-item"><a href="https://gl.wikipedia.org/wiki/SCADA" title="SCADA – Galician" lang="gl" hreflang="gl" data-title="SCADA" data-language-autonym="Galego" data-language-local-name="Galician" class="interlanguage-link-target"><span>Galego</span></a></li><li class="interlanguage-link interwiki-he mw-list-item"><a href="https://he.wikipedia.org/wiki/SCADA" title="SCADA – Hebrew" lang="he" hreflang="he" data-title="SCADA" data-language-autonym="עברית" data-language-local-name="Hebrew" class="interlanguage-link-target"><span>עברית</span></a></li><li class="interlanguage-link interwiki-hr mw-list-item"><a href="https://hr.wikipedia.org/wiki/SCADA" title="SCADA – Croatian" lang="hr" hreflang="hr" data-title="SCADA" data-language-autonym="Hrvatski" data-language-local-name="Croatian" class="interlanguage-link-target"><span>Hrvatski</span></a></li><li class="interlanguage-link interwiki-id mw-list-item"><a href="https://id.wikipedia.org/wiki/SCADA" title="SCADA – Indonesian" lang="id" hreflang="id" data-title="SCADA" data-language-autonym="Bahasa Indonesia" data-language-local-name="Indonesian" class="interlanguage-link-target"><span>Bahasa Indonesia</span></a></li><li class="interlanguage-link interwiki-it mw-list-item"><a href="https://it.wikipedia.org/wiki/SCADA" title="SCADA – Italian" lang="it" hreflang="it" data-title="SCADA" data-language-autonym="Italiano" data-language-local-name="Italian" class="interlanguage-link-target"><span>Italiano</span></a></li><li class="interlanguage-link interwiki-ja mw-list-item"><a href="https://ja.wikipedia.org/wiki/SCADA" title="SCADA – Japanese" lang="ja" hreflang="ja" data-title="SCADA" data-language-autonym="日本語" data-language-local-name="Japanese" class="interlanguage-link-target"><span>日本語</span></a></li><li class="interlanguage-link interwiki-ko mw-list-item"><a href="https://ko.wikipedia.org/wiki/%EC%8A%A4%EC%B9%B4%EB%8B%A4" title="스카다 – Korean" lang="ko" hreflang="ko" data-title="스카다" data-language-autonym="한국어" data-language-local-name="Korean" class="interlanguage-link-target"><span>한국어</span></a></li><li class="interlanguage-link interwiki-nl mw-list-item"><a href="https://nl.wikipedia.org/wiki/Supervisory_control_and_data_acquisition" title="Supervisory control and data acquisition – Dutch" lang="nl" hreflang="nl" data-title="Supervisory control and data acquisition" data-language-autonym="Nederlands" data-language-local-name="Dutch" class="interlanguage-link-target"><span>Nederlands</span></a></li><li class="interlanguage-link interwiki-no mw-list-item"><a href="https://no.wikipedia.org/wiki/Overordnet_styring,_kontroll_og_datainnsamling" title="Overordnet styring, kontroll og datainnsamling – Norwegian Bokmål" lang="nb" hreflang="nb" data-title="Overordnet styring, kontroll og datainnsamling" data-language-autonym="Norsk bokmål" data-language-local-name="Norwegian Bokmål" class="interlanguage-link-target"><span>Norsk bokmål</span></a></li><li class="interlanguage-link interwiki-oc mw-list-item"><a href="https://oc.wikipedia.org/wiki/Supervisory%2BControl%2Band%2BData%2BAcquisition" title="Supervisory+Control+and+Data+Acquisition – Occitan" lang="oc" hreflang="oc" data-title="Supervisory+Control+and+Data+Acquisition" data-language-autonym="Occitan" data-language-local-name="Occitan" class="interlanguage-link-target"><span>Occitan</span></a></li><li class="interlanguage-link interwiki-pl mw-list-item"><a href="https://pl.wikipedia.org/wiki/SCADA" title="SCADA – Polish" lang="pl" hreflang="pl" data-title="SCADA" data-language-autonym="Polski" data-language-local-name="Polish" class="interlanguage-link-target"><span>Polski</span></a></li><li class="interlanguage-link interwiki-pt mw-list-item"><a href="https://pt.wikipedia.org/wiki/Sistemas_de_Supervis%C3%A3o_e_Aquisi%C3%A7%C3%A3o_de_Dados" title="Sistemas de Supervisão e Aquisição de Dados – Portuguese" lang="pt" hreflang="pt" data-title="Sistemas de Supervisão e Aquisição de Dados" data-language-autonym="Português" data-language-local-name="Portuguese" class="interlanguage-link-target"><span>Português</span></a></li><li class="interlanguage-link interwiki-ru mw-list-item"><a href="https://ru.wikipedia.org/wiki/SCADA" title="SCADA – Russian" lang="ru" hreflang="ru" data-title="SCADA" data-language-autonym="Русский" data-language-local-name="Russian" class="interlanguage-link-target"><span>Русский</span></a></li><li class="interlanguage-link interwiki-simple mw-list-item"><a href="https://simple.wikipedia.org/wiki/Supervisory_control_and_data_acquisition" title="Supervisory control and data acquisition – Simple English" lang="en-simple" hreflang="en-simple" data-title="Supervisory control and data acquisition" data-language-autonym="Simple English" data-language-local-name="Simple English" class="interlanguage-link-target"><span>Simple English</span></a></li><li class="interlanguage-link interwiki-sl mw-list-item"><a href="https://sl.wikipedia.org/wiki/SCADA" title="SCADA – Slovenian" lang="sl" hreflang="sl" data-title="SCADA" data-language-autonym="Slovenščina" data-language-local-name="Slovenian" class="interlanguage-link-target"><span>Slovenščina</span></a></li><li class="interlanguage-link interwiki-sr mw-list-item"><a href="https://sr.wikipedia.org/wiki/SCADA" title="SCADA – Serbian" lang="sr" hreflang="sr" data-title="SCADA" data-language-autonym="Српски / srpski" data-language-local-name="Serbian" class="interlanguage-link-target"><span>Српски / srpski</span></a></li><li class="interlanguage-link interwiki-sv mw-list-item"><a href="https://sv.wikipedia.org/wiki/SCADA" title="SCADA – Swedish" lang="sv" hreflang="sv" data-title="SCADA" data-language-autonym="Svenska" data-language-local-name="Swedish" class="interlanguage-link-target"><span>Svenska</span></a></li><li class="interlanguage-link interwiki-th mw-list-item"><a href="https://th.wikipedia.org/wiki/%E0%B8%A3%E0%B8%B0%E0%B8%9A%E0%B8%9A%E0%B8%AA%E0%B8%81%E0%B8%B2%E0%B8%94%E0%B8%B2" title="ระบบสกาดา – Thai" lang="th" hreflang="th" data-title="ระบบสกาดา" data-language-autonym="ไทย" data-language-local-name="Thai" class="interlanguage-link-target"><span>ไทย</span></a></li><li class="interlanguage-link interwiki-tr mw-list-item"><a href="https://tr.wikipedia.org/wiki/SCADA" title="SCADA – Turkish" lang="tr" hreflang="tr" data-title="SCADA" data-language-autonym="Türkçe" data-language-local-name="Turkish" class="interlanguage-link-target"><span>Türkçe</span></a></li><li class="interlanguage-link interwiki-uk mw-list-item"><a href="https://uk.wikipedia.org/wiki/SCADA" title="SCADA – Ukrainian" lang="uk" hreflang="uk" data-title="SCADA" data-language-autonym="Українська" data-language-local-name="Ukrainian" class="interlanguage-link-target"><span>Українська</span></a></li><li class="interlanguage-link interwiki-vi mw-list-item"><a href="https://vi.wikipedia.org/wiki/SCADA" title="SCADA – Vietnamese" lang="vi" hreflang="vi" data-title="SCADA" data-language-autonym="Tiếng Việt" data-language-local-name="Vietnamese" class="interlanguage-link-target"><span>Tiếng Việt</span></a></li><li class="interlanguage-link interwiki-zh mw-list-item"><a href="https://zh.wikipedia.org/wiki/%E6%95%B0%E6%8D%AE%E9%87%87%E9%9B%86%E4%B8%8E%E7%9B%91%E6%8E%A7%E7%B3%BB%E7%BB%9F" title="数据采集与监控系统 – Chinese" lang="zh" hreflang="zh" data-title="数据采集与监控系统" data-language-autonym="中文" data-language-local-name="Chinese" class="interlanguage-link-target"><span>中文</span></a></li>
			</ul>
			<div class="after-portlet after-portlet-lang"><span class="wb-langlinks-edit wb-langlinks-link"><a href="https://www.wikidata.org/wiki/Special:EntityPage/Q17498#sitelinks-wikipedia" title="Edit interlanguage links" class="wbc-editpage">Edit links</a></span></div>
		</div>

	</div>
</div>
</header>
				<div class="vector-page-toolbar">
					<div class="vector-page-toolbar-container">
						<div id="left-navigation">
							<nav aria-label="Namespaces">
								
<div id="p-associated-pages" class="vector-menu vector-menu-tabs mw-portlet mw-portlet-associated-pages"  >
	<div class="vector-menu-content">
		
		<ul class="vector-menu-content-list">
			<li id="ca-nstab-main" class="selected mw-list-item vector-tab-noicon"><a data-mw-interface  href="/wiki/SCADA" title="View the content page [c]" accesskey="c" class=""><span>Article</span></a>
</li>
<li id="ca-talk" class="mw-list-item vector-tab-noicon"><a data-mw-interface  href="/wiki/Talk:SCADA" rel="discussion" title="Discuss improvements to the content page [t]" accesskey="t" class=""><span>Talk</span></a>
</li>

			
		</ul>
		
	</div>
</div>

								
<div id="vector-variants-dropdown" class="vector-dropdown emptyPortlet"  >
	<input type="checkbox" id="vector-variants-dropdown-checkbox" role="button" aria-haspopup="true" data-event-name="ui.dropdown-vector-variants-dropdown" class="vector-dropdown-checkbox " aria-label="Change language variant"    >
	<label id="vector-variants-dropdown-label" for="vector-variants-dropdown-checkbox" class="vector-dropdown-label cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet" aria-hidden="true"  ><span class="vector-dropdown-label-text">English</span>
	</label>
	<div class="vector-dropdown-content">


					
<div id="p-variants" class="vector-menu mw-portlet mw-portlet-variants emptyPortlet"  >
	<div class="vector-menu-content">
		
		<ul class="vector-menu-content-list">
			
			
		</ul>
		
	</div>
</div>

				
	</div>
</div>

							</nav>
						</div>
						<div id="right-navigation" class="vector-collapsible">
							<nav aria-label="Views">
			    
<div id="p-views" class="vector-menu vector-menu-tabs mw-portlet mw-portlet-views"  >
	<div class="vector-menu-content">
		
		<ul class="vector-menu-content-list">
			<li id="ca-view" class="selected mw-list-item vector-menu-item--collapsible vector-tab-noicon"><a data-mw-interface  href="/wiki/SCADA" class=""><span>Read</span></a>
</li>
<li id="ca-edit" class="mw-list-item vector-menu-item--collapsible vector-tab-noicon"><a data-mw-interface  href="/w/index.php?title=SCADA&amp;action=edit" title="Edit the source code of this page [e]" accesskey="e" class=""><span>Edit</span></a>
</li>
<li id="ca-history" class="mw-list-item vector-menu-item--collapsible vector-tab-noicon"><a data-mw-interface  href="/w/index.php?title=SCADA&amp;action=history" title="Past revisions of this page [h]" accesskey="h" class=""><span>View history</span></a>
</li>
<li id="ca-bookmark" class="mw-list-item vector-menu-item--collapsible"><a href="#" class="cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only reading-lists-bookmark" id="" title="Add this page to your saved items"><span class="vector-icon mw-ui-icon-bookmarkOutline mw-ui-icon-wikimedia-bookmarkOutline cdx-button__icon"></span>

<span>Save</span>
</a>
</li>

			
		</ul>
		
	</div>
</div>

			</nav>

							<nav class="vector-page-tools-landmark" aria-label="Page tools">
								
<div id="vector-page-tools-dropdown" class="vector-dropdown vector-page-tools-dropdown"  >
	<input type="checkbox" id="vector-page-tools-dropdown-checkbox" role="button" aria-haspopup="true" data-event-name="ui.dropdown-vector-page-tools-dropdown" class="vector-dropdown-checkbox "  aria-label="Tools"   >
	<label id="vector-page-tools-dropdown-label" for="vector-page-tools-dropdown-checkbox" class="vector-dropdown-label cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only " aria-hidden="true"  ><span class="vector-icon mw-ui-icon-verticalEllipsis mw-ui-icon-wikimedia-verticalEllipsis cdx-button__icon"></span>

<span class="vector-dropdown-label-text">Tools</span>
	</label>
	<div class="vector-dropdown-content">


									<div id="vector-page-tools-unpinned-container" class="vector-unpinned-container">
						
<div id="vector-page-tools" class="vector-page-tools vector-pinnable-element">
	<div
	class="vector-pinnable-header vector-page-tools-pinnable-header vector-pinnable-header-unpinned"
	data-feature-name="page-tools-pinned"
	data-pinnable-element-id="vector-page-tools"
	data-pinned-container-id="vector-page-tools-pinned-container"
	data-unpinned-container-id="vector-page-tools-unpinned-container"
>
	<div class="vector-pinnable-header-label">Tools</div>
	<button class="vector-pinnable-header-toggle-button vector-pinnable-header-pin-button" data-event-name="pinnable-header.vector-page-tools.pin" aria-label="Move Tools to sidebar">move to sidebar</button>
	<button class="vector-pinnable-header-toggle-button vector-pinnable-header-unpin-button" data-event-name="pinnable-header.vector-page-tools.unpin" aria-label="Hide Tools">hide</button>
</div>

	
<div id="p-cactions" class="vector-menu mw-portlet mw-portlet-cactions emptyPortlet vector-has-collapsible-items"  >
	<div class="vector-menu-heading">
		Actions
	</div>
	<div class="vector-menu-content">
		
		<ul class="vector-menu-content-list">
			<li id="ca-view-more" class="selected mw-list-item vector-menu-item--collapsible"><a data-mw-interface  href="/wiki/SCADA" class=""><span class="vector-icon mw-ui-icon-eye mw-ui-icon-wikimedia-eye cdx-button__icon"></span>

<span>Read</span></a>
</li>
<li id="ca-edit-more" class="mw-list-item vector-menu-item--collapsible"><a data-mw-interface  href="/w/index.php?title=SCADA&amp;action=edit" title="Edit the source code of this page [e]" accesskey="e" class=""><span class="vector-icon mw-ui-icon-edit mw-ui-icon-wikimedia-edit cdx-button__icon"></span>

<span>Edit</span></a>
</li>
<li id="ca-history-more" class="mw-list-item vector-menu-item--collapsible"><a data-mw-interface  href="/w/index.php?title=SCADA&amp;action=history" title="Past revisions of this page [h]" accesskey="h" class=""><span class="vector-icon mw-ui-icon-history mw-ui-icon-wikimedia-history cdx-button__icon"></span>

<span>View history</span></a>
</li>
<li id="ca-bookmark-more" class="mw-list-item vector-menu-item--collapsible"><a data-mw-interface  href="#" class="reading-lists-bookmark" title="Add this page to your saved items"><span class="vector-icon mw-ui-icon-bookmarkOutline mw-ui-icon-wikimedia-bookmarkOutline cdx-button__icon"></span>

<span>Save</span></a>
</li>

			
		</ul>
		
	</div>
</div>

<div id="p-tb" class="vector-menu mw-portlet mw-portlet-tb"  >
	<div class="vector-menu-heading">
		General
	</div>
	<div class="vector-menu-content">
		
		<ul class="vector-menu-content-list">
			
			<li id="t-whatlinkshere" class="mw-list-item"><a href="/wiki/Special:WhatLinksHere/SCADA" title="List of all English Wikipedia pages containing links to this page [j]" accesskey="j"><span>What links here</span></a></li><li id="t-recentchangeslinked" class="mw-list-item"><a href="/wiki/Special:RecentChangesLinked/SCADA" rel="nofollow" title="Recent changes in pages linked from this page [k]" accesskey="k"><span>Related changes</span></a></li><li id="t-upload" class="mw-list-item"><a href="//en.wikipedia.org/wiki/Wikipedia:File_Upload_Wizard" title="Upload files [u]" accesskey="u"><span>Upload file</span></a></li><li id="t-permalink" class="mw-list-item"><a href="/w/index.php?title=SCADA&amp;oldid=1383613395" title="Permanent link to this revision of this page"><span>Permanent link</span></a></li><li id="t-info" class="mw-list-item"><a href="/w/index.php?title=SCADA&amp;action=info" title="More information about this page"><span>Page information</span></a></li><li id="t-cite" class="mw-list-item"><a href="/w/index.php?title=Special:CiteThisPage&amp;page=SCADA&amp;id=1383613395&amp;wpFormIdentifier=titleform" title="Information on how to cite this page"><span>Cite this page</span></a></li><li id="t-urlshortener" class="mw-list-item"><a href="/w/index.php?title=Special:UrlShortener&amp;url=https%3A%2F%2Fen.wikipedia.org%2Fwiki%2FSCADA"><span>Get shortened URL</span></a></li><li id="parsermigration-switch-to-legacy" class="mw-list-item"><a href="/w/index.php?title=SCADA&amp;useparsoid=0"><span>Switch to legacy parser</span></a></li>
		</ul>
		
	</div>
</div>

<div id="p-coll-print_export" class="vector-menu mw-portlet mw-portlet-coll-print_export"  >
	<div class="vector-menu-heading">
		Print/export
	</div>
	<div class="vector-menu-content">
		
		<ul class="vector-menu-content-list">
			
			<li id="coll-download-as-rl" class="mw-list-item"><a href="/w/index.php?title=Special:DownloadAsPdf&amp;page=SCADA&amp;action=show-download-screen" title="Download this page as a PDF file"><span>Download as PDF</span></a></li><li id="t-print" class="mw-list-item"><a href="javascript:print();" rel="alternate" title="Printable version of this page [p]" accesskey="p"><span>Printable version</span></a></li>
		</ul>
		
	</div>
</div>

<div id="p-wikibase-otherprojects" class="vector-menu mw-portlet mw-portlet-wikibase-otherprojects"  >
	<div class="vector-menu-heading">
		In other projects
	</div>
	<div class="vector-menu-content">
		
		<ul class="vector-menu-content-list">
			
			<li class="wb-otherproject-link wb-otherproject-commons mw-list-item"><a href="https://commons.wikimedia.org/wiki/Category:SCADA" hreflang="en"><span>Wikimedia Commons</span></a></li><li id="t-wikibase" class="wb-otherproject-link wb-otherproject-wikibase-dataitem mw-list-item"><a href="https://www.wikidata.org/wiki/Special:EntityPage/Q17498" title="Structured data on this page hosted by Wikidata [g]" accesskey="g"><span>Wikidata item</span></a></li>
		</ul>
		
	</div>
</div>

</div>

									</div>
				
	</div>
</div>

							</nav>
						</div>
					</div>
				</div>
				<div class="vector-column-end no-font-mode-scale">
					<div class="vector-sticky-pinned-container">
						<nav class="vector-page-tools-landmark" aria-label="Page tools">
							<div id="vector-page-tools-pinned-container" class="vector-pinned-container">
				
							</div>
		</nav>
						<nav class="vector-appearance-landmark" aria-label="Appearance">
							<div id="vector-appearance-pinned-container" class="vector-pinned-container">
				<div id="vector-appearance" class="vector-appearance vector-pinnable-element">
	<div
	class="vector-pinnable-header vector-appearance-pinnable-header vector-pinnable-header-pinned"
	data-feature-name="appearance-pinned"
	data-pinnable-element-id="vector-appearance"
	data-pinned-container-id="vector-appearance-pinned-container"
	data-unpinned-container-id="vector-appearance-unpinned-container"
>
	<div class="vector-pinnable-header-label">Appearance</div>
	<button class="vector-pinnable-header-toggle-button vector-pinnable-header-pin-button" data-event-name="pinnable-header.vector-appearance.pin" aria-label="Move Appearance to sidebar">move to sidebar</button>
	<button class="vector-pinnable-header-toggle-button vector-pinnable-header-unpin-button" data-event-name="pinnable-header.vector-appearance.unpin" aria-label="Hide Appearance">hide</button>
</div>


</div>

							</div>
		</nav>
					</div>
				</div>
				<div id="bodyContent" class="vector-body" aria-labelledby="firstHeading" data-mw-ve-target-container>
					<div class="vector-body-before-content">
							<div class="mw-indicators">
		</div>

						<div id="siteSub" class="noprint">From Wikipedia, the free encyclopedia</div>
						<div id="contentSub"><div id="mw-content-subtitle"></div></div>
						
					</div>
					
					<div id="mw-content-text" class="mw-body-content"><div class="mw-content-ltr mw-parser-output" lang="en" dir="ltr" data-mw-parsoid-version="0.25.0.0-alpha1" data-mw-html-version="2.8.0"><section data-mw-section-id="0" id="mwAQ"><div class="shortdescription nomobile noexcerpt noprint searchaux" style="display:none" about="#mwt1" typeof="mw:Transclusion" id="mwAg" data-mw='{"parts":[{"template":{"target":{"wt":"Short description","href":"./Template:Short_description"},"params":{"1":{"wt":"Control system architecture for supervision of machines and processes"}},"i":0}}]}'>Control system architecture for supervision of machines and processes</div><span class="mw-empty-elt" about="#mwt1"><link rel="mw:PageProp/Category" href="./Category:Articles_with_short_description"/><link rel="mw:PageProp/Category" href="./Category:Short_description_is_different_from_Wikidata"/></span>
<span class="mw-empty-elt" about="#mwt2" typeof="mw:Transclusion" id="mwAw" data-mw='{"parts":[{"template":{"target":{"wt":"Manufacturing","href":"./Template:Manufacturing"},"params":{},"i":0}}]}'><style data-mw-deduplicate="TemplateStyles:r1374427404" typeof="mw:Extension/templatestyles" about="#mwt3" data-mw='{"name":"templatestyles","attrs":{"src":"Hlist/styles.css"},"body":{"extsrc":""}}'>.mw-parser-output .hlist dl,.mw-parser-output .hlist ol,.mw-parser-output .hlist ul{margin:0;padding:0}.mw-parser-output .hlist dd,.mw-parser-output .hlist dt,.mw-parser-output .hlist li{margin:0;display:inline}.mw-parser-output .hlist.inline,.mw-parser-output .hlist.inline dl,.mw-parser-output .hlist.inline ol,.mw-parser-output .hlist.inline ul,.mw-parser-output .hlist dl dl,.mw-parser-output .hlist dl ol,.mw-parser-output .hlist dl ul,.mw-parser-output .hlist ol dl,.mw-parser-output .hlist ol ol,.mw-parser-output .hlist ol ul,.mw-parser-output .hlist ul dl,.mw-parser-output .hlist ul ol,.mw-parser-output .hlist ul ul{display:inline}.mw-parser-output .hlist .mw-empty-li{display:none}.mw-parser-output .hlist dt::after{content:": "}.mw-parser-output .hlist dd::after,.mw-parser-output .hlist li::after{content:"\a0 · ";font-weight:bold}.mw-parser-output .hlist dd:last-child::after,.mw-parser-output .hlist dt:last-child::after,.mw-parser-output .hlist li:last-child::after{content:none}.mw-parser-output .hlist dd dd:first-child::before,.mw-parser-output .hlist dd dt:first-child::before,.mw-parser-output .hlist dd li:first-child::before,.mw-parser-output .hlist dt dd:first-child::before,.mw-parser-output .hlist dt dt:first-child::before,.mw-parser-output .hlist dt li:first-child::before,.mw-parser-output .hlist li dd:first-child::before,.mw-parser-output .hlist li dt:first-child::before,.mw-parser-output .hlist li li:first-child::before{content:" (";font-weight:normal}.mw-parser-output .hlist dd dd:last-child::after,.mw-parser-output .hlist dd dt:last-child::after,.mw-parser-output .hlist dd li:last-child::after,.mw-parser-output .hlist dt dd:last-child::after,.mw-parser-output .hlist dt dt:last-child::after,.mw-parser-output .hlist dt li:last-child::after,.mw-parser-output .hlist li dd:last-child::after,.mw-parser-output .hlist li dt:last-child::after,.mw-parser-output .hlist li li:last-child::after{content:")";font-weight:normal}.mw-parser-output .hlist ol{counter-reset:listitem}.mw-parser-output .hlist ol>li{counter-increment:listitem}.mw-parser-output .hlist ol>li::before{content:" "counter(listitem)"\a0 "}.mw-parser-output .hlist dd ol>li:first-child::before,.mw-parser-output .hlist dt ol>li:first-child::before,.mw-parser-output .hlist li ol>li:first-child::before{content:" ("counter(listitem)"\a0 "}</style><style data-mw-deduplicate="TemplateStyles:r1378777972" typeof="mw:Extension/templatestyles" about="#mwt4" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Sidebar/styles.css"},"body":{"extsrc":""}}'>.mw-parser-output .sidebar{width:22em;float:right;clear:right;margin:0.5em 0 1em 1em;background:var(--background-color-neutral-subtle,#f8f9fa);border:1px solid var(--border-color-base,#a2a9b1);padding:0.2em;text-align:center;line-height:1.4em;font-size:88%;border-collapse:collapse;display:table}body.skin-minerva .mw-parser-output .sidebar{display:table!important;float:right!important;margin:0.5em 0 1em 1em!important}.mw-parser-output .sidebar-subgroup{width:100%;margin:0;border-spacing:0}.mw-parser-output .sidebar-left{float:left;clear:left;margin:0.5em 1em 1em 0}.mw-parser-output .sidebar-none{float:none;clear:both;margin:0.5em 1em 1em 0}.mw-parser-output .sidebar-outer-title{padding:0 0.4em 0.2em;font-size:125%;line-height:1.2em;font-weight:bold}.mw-parser-output .sidebar-top-image{padding:0.4em}.mw-parser-output .sidebar-top-caption,.mw-parser-output .sidebar-pretitle-with-top-image,.mw-parser-output .sidebar-caption{padding:0.2em 0.4em 0;line-height:1.2em}.mw-parser-output .sidebar-pretitle{padding:0.4em 0.4em 0;line-height:1.2em}.mw-parser-output .sidebar-title,.mw-parser-output .sidebar-title-with-pretitle{padding:0.2em 0.8em;font-size:145%;line-height:1.2em}.mw-parser-output .sidebar-title-with-pretitle{padding:0.1em 0.4em}.mw-parser-output .sidebar-image{padding:0.2em 0.4em 0.4em}.mw-parser-output .sidebar-heading{padding:0.1em 0.4em}.mw-parser-output .sidebar-content{padding:0 0.5em 0.4em}.mw-parser-output .sidebar-content-with-subgroup{padding:0.1em 0.4em 0.2em}.mw-parser-output .sidebar-above,.mw-parser-output .sidebar-below{padding:0.3em 0.8em;font-weight:bold}.mw-parser-output .sidebar-collapse .sidebar-above,.mw-parser-output .sidebar-collapse .sidebar-below{border-top:1px solid var(--border-color-base,#a2a9b1);border-bottom:1px solid var(--border-color-base,#a2a9b1)}.mw-parser-output .sidebar-navbar{text-align:right;font-size:115%;padding:0 0.4em 0.4em}.mw-parser-output .sidebar-list-title{padding:0 0.4em;text-align:left;font-weight:bold;line-height:1.6em;font-size:105%}.mw-parser-output .sidebar-list-title-c{padding:0 0.4em;text-align:center;margin:0 3.3em}@media(max-width:640px){body.mediawiki .mw-parser-output .sidebar{width:100%!important;clear:both;float:none!important;margin-left:0!important;margin-right:0!important}}body.skin--responsive .mw-parser-output .sidebar a>img{max-width:none!important}@media screen{html.skin-theme-clientpref-night .mw-parser-output .sidebar:not(.notheme) .sidebar-list-title,html.skin-theme-clientpref-night .mw-parser-output .sidebar:not(.notheme) .sidebar-title-with-pretitle{background:transparent!important}html.skin-theme-clientpref-night .mw-parser-output .sidebar:not(.notheme) .sidebar-title-with-pretitle a{color:var(--color-progressive)!important}}@media screen and (prefers-color-scheme:dark){html.skin-theme-clientpref-os .mw-parser-output .sidebar:not(.notheme) .sidebar-list-title,html.skin-theme-clientpref-os .mw-parser-output .sidebar:not(.notheme) .sidebar-title-with-pretitle{background:transparent!important}html.skin-theme-clientpref-os .mw-parser-output .sidebar:not(.notheme) .sidebar-title-with-pretitle a{color:var(--color-progressive)!important}}@media print{body.ns-0 .mw-parser-output .sidebar{display:none!important}}</style></span><table class="sidebar nomobile nowraplinks" role="navigation" about="#mwt2" id="mwBA"><tbody><tr><td class="sidebar-pretitle">Part of <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Category:Secondary_sector" title="Category:Secondary sector">a series</a> of articles on</td></tr><tr><th class="sidebar-title-with-pretitle"><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Machine_industry" title="Machine industry">Machine industry</a></th></tr><tr><td class="sidebar-image"><span class="skin-invert" typeof="mw:File" data-mw='{"caption":"Mill"}'><a href="https://en.wikipedia.org/wiki/File:Factory.svg" class="mw-file-description" title="Mill"><img resource="https://en.wikipedia.org/wiki/File:Factory.svg" src="//thumb.wikimedia.org/wikipedia/commons/thumb/a/a2/Factory.svg/120px-Factory.svg.png?utm_source=en.wikipedia.org&amp;utm_campaign=parser&amp;utm_content=thumbnail" decoding="async" loading="lazy" srcset="//thumb.wikimedia.org/wikipedia/commons/thumb/a/a2/Factory.svg/250px-Factory.svg.png?utm_source=en.wikipedia.org&amp;utm_campaign=parser&amp;utm_content=thumbnail 2x" alt="Mill" data-file-width="502" data-file-height="438" data-file-type="drawing" height="87" width="100" class="mw-file-element"/></a></span></td></tr><tr><th class="sidebar-heading">
Manufacturing methods</th></tr><tr><td class="sidebar-content hlist">
<ul><li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Batch_production" title="Batch production">Batch production</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Job_production" title="Job production">Job production</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Mass_production" title="Mass production">Flow production</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Lean_manufacturing" title="Lean manufacturing">Lean manufacturing</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Agile_manufacturing" title="Agile manufacturing">Agile manufacturing</a></li></ul></td>
</tr><tr><th class="sidebar-heading">
Industrial technologies</th></tr><tr><td class="sidebar-content hlist">
<ul><li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Product_lifecycle" title="Product lifecycle">PLM</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Reliability-centered_maintenance" title="Reliability-centered maintenance">RCM</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Total_productive_maintenance" title="Total productive maintenance">TPM</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Value-driven_maintenance" title="Value-driven maintenance">VDM</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Quick_response_manufacturing" title="Quick response manufacturing">QRM</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Theory_of_constraints" title="Theory of constraints">TOC</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Six_Sigma" title="Six Sigma">Six Sigma</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Overall_Equipment_Effectiveness" title="Overall Equipment Effectiveness" class="mw-redirect">OEE</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Total_quality_management" title="Total quality management">TQM</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Zero_Defects" title="Zero Defects">ZD</a></li></ul></td>
</tr><tr><th class="sidebar-heading">
Information and communication</th></tr><tr><td class="sidebar-content hlist">
<ul><li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/ISA-88" title="ISA-88">ISA-88</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/ANSI/ISA-95" title="ANSI/ISA-95">ISA-95</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Enterprise_resource_planning" title="Enterprise resource planning">ERP</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/IEC_62264" title="IEC 62264">IEC 62264</a></li>
<li>B2MML</li></ul></td>
</tr><tr><th class="sidebar-heading">
Process control</th></tr><tr><td class="sidebar-content hlist">
<ul><li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Programmable_logic_controller" title="Programmable logic controller">PLC</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Distributed_control_system" title="Distributed control system">DCS</a></li>
<li><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/SCADA" class="mw-selflink selflink">SCADA</a></li></ul></td>
</tr><tr><td class="sidebar-navbar"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1374427404" about="#mwt5" typeof="mw:Extension/templatestyles" data-mw='{"name":"templatestyles","attrs":{"src":"Hlist/styles.css"},"body":{"extsrc":""}}'/><style data-mw-deduplicate="TemplateStyles:r1239400231" typeof="mw:Extension/templatestyles" about="#mwt6" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Navbar/styles.css"},"body":{"extsrc":""}}'>.mw-parser-output .navbar{display:inline;font-size:88%;font-weight:normal}.mw-parser-output .navbar-collapse{float:left;text-align:left}.mw-parser-output .navbar-boxtext{word-spacing:0}.mw-parser-output .navbar ul{display:inline-block;white-space:nowrap;line-height:inherit}.mw-parser-output .navbar-brackets::before{margin-right:-0.125em;content:"[ "}.mw-parser-output .navbar-brackets::after{margin-left:-0.125em;content:" ]"}.mw-parser-output .navbar li{word-spacing:-0.125em}.mw-parser-output .navbar a>span,.mw-parser-output .navbar a>abbr{text-decoration:inherit}.mw-parser-output .navbar-mini abbr{font-variant:small-caps;border-bottom:none;text-decoration:none;cursor:inherit}.mw-parser-output .navbar-ct-full{font-size:114%;margin:0 7em}.mw-parser-output .navbar-ct-mini{font-size:114%;margin:0 4em}html.skin-theme-clientpref-night .mw-parser-output .navbar li a abbr{color:var(--color-base)!important}@media(prefers-color-scheme:dark){html.skin-theme-clientpref-os .mw-parser-output .navbar li a abbr{color:var(--color-base)!important}}@media print{.mw-parser-output .navbar{display:none!important}}</style><div class="navbar plainlinks hlist navbar-mini"><ul><li class="nv-view"><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Template:Machine_industry" title="Template:Machine industry"><abbr title="View this template">v</abbr></a></li><li class="nv-talk"><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Template_talk:Machine_industry" title="Template talk:Machine industry"><abbr title="Discuss this template">t</abbr></a></li><li class="nv-edit"><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Special:EditPage/Template:Machine_industry" title="Special:EditPage/Template:Machine industry"><abbr title="Edit this template">e</abbr></a></li></ul></div></td></tr></tbody></table>

<p id="mwBQ"><b id="mwBg">Supervisory control and data acquisition</b> (<b id="mwBw">SCADA</b>) is a <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Control_system" title="Control system" id="mwCA">control system</a> architecture comprising <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Computer" title="Computer" id="mwCQ">computers</a>, networked <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Data_communication" title="Data communication" id="mwCg">data communications</a> and <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Graphical_user_interface" title="Graphical user interface" id="mwCw">graphical user interfaces</a> for <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/High-level" title="High-level" class="mw-redirect" id="mwDA">high-level</a> supervision of machines and processes. It also covers sensors and actuators, which are monitored and controlled from <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Programmable_logic_controller" title="Programmable logic controller" id="mwDQ">programmable logic controllers</a>, or a <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Distributed_control_system" title="Distributed control system" id="mwDg">distributed control system</a> (DCS), which interfaces with process plant or machinery.</p>

<p id="mwDw">The operator interfaces, which enable monitoring and the issuing of process commands, such as controller <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Setpoint_(control_system)" title="Setpoint (control system)" id="mwEA">setpoint</a> changes, are handled through the SCADA computer system. The subordinated operations, e.g. the real-time control logic or controller calculations, are performed by networked modules connected to the field <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Sensor" title="Sensor" id="mwEQ">sensors</a> and <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Actuators" title="Actuators" class="mw-redirect" id="mwEg">actuators</a>.</p>

<p id="mwEw">The SCADA concept was developed to be a universal means of remote access to a variety of local control modules, which could be from different manufacturers and allow access through <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/List_of_automation_protocols" title="List of automation protocols" id="mwFA">standard automation protocols</a>. In practice, large SCADA systems have grown to become similar to DCSs in function, while using multiple means of interfacing with the plant. They can control large-scale processes spanning multiple sites, and work over large distances. It is one of the most commonly used types of <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Industrial_control_system" title="Industrial control system" id="mwFQ">industrial control systems</a>.</p>

<meta property="mw:PageProp/toc" id="mwFg" data-mw='{"autoGenerated":true}'/></section><section data-mw-section-id="1" id="mwFw" aria-labelledby="Control_operations"><div class="mw-heading mw-heading2"><h2 id="Control_operations">Control operations</h2><span class="mw-editsection"><span class="mw-editsection-bracket">[</span><a href="/w/index.php?title=SCADA&amp;action=edit&amp;section=1" title="Edit section: Control operations"><span>edit</span></a><span class="mw-editsection-bracket">]</span></span></div>
<figure typeof="mw:File/Thumb" id="mwGA"><a href="https://en.wikipedia.org/wiki/File:Functional_levels_of_a_Distributed_Control_System.svg" class="mw-file-description" id="mwGQ"><img resource="https://en.wikipedia.org/wiki/File:Functional_levels_of_a_Distributed_Control_System.svg" src="//thumb.wikimedia.org/wikipedia/commons/thumb/1/10/Functional_levels_of_a_Distributed_Control_System.svg/500px-Functional_levels_of_a_Distributed_Control_System.svg.png?utm_source=en.wikipedia.org&amp;utm_campaign=parser&amp;utm_content=thumbnail" decoding="async" loading="lazy" srcset="//thumb.wikimedia.org/wikipedia/commons/thumb/1/10/Functional_levels_of_a_Distributed_Control_System.svg/1280px-Functional_levels_of_a_Distributed_Control_System.svg.png?utm_source=en.wikipedia.org&amp;utm_campaign=parser&amp;utm_content=thumbnail 2x" data-file-width="2700" data-file-height="1400" data-file-type="drawing" height="259" width="500" class="mw-file-element" id="mwGg"/></a><figcaption id="mwGw">Functional levels of a manufacturing control operation</figcaption></figure>

<p id="mwHA">The key attribute of a SCADA system is its ability to perform a supervisory operation over a variety of other proprietary devices.</p>

<ul id="mwHQ"><li id="mwHg">Level 0 contains the field devices such as flow and temperature sensors, and final control elements, such as <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Control_valve" title="Control valve" id="mwHw">control valves</a>.</li>
<li id="mwIA">Level 1 contains the industrialized input/output (I/O) modules, and their associated distributed electronic processors.</li>
<li id="mwIQ">Level 2 contains the supervisory computers, which collate information from processor nodes on the system, and provide the operator control screens.</li>
<li id="mwIg">Level 3 is the production control level, which does not directly control the process, but is concerned with monitoring production and targets.</li>
<li id="mwIw">Level 4 is the production scheduling level.</li></ul>

<p id="mwJA">Level 1 contains the <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Programmable_logic_controller" title="Programmable logic controller" id="mwJQ">programmable logic controllers</a> (PLCs) or <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Remote_terminal_unit" title="Remote terminal unit" id="mwJg">remote terminal units</a> (RTUs).</p>

<p id="mwJw">Level 2 contains the SCADA to readings and equipment status reports that are communicated to level 2 SCADA as required. Data is then compiled and formatted in such a way that a control room operator using the <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Human-machine_interface" title="Human-machine interface" class="mw-redirect" id="mwKA">human-machine interface</a> (HMI) can make supervisory decisions to adjust or override normal RTU (PLC) controls. Data may also be fed to a <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Operational_historian" title="Operational historian" id="mwKQ">historian</a>, often built on a commodity <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Database_management_system" title="Database management system" class="mw-redirect" id="mwKg">database management system</a>, to allow trending and other analytical auditing.</p>

<p id="mwKw">SCADA systems typically use a <i id="mwLA">tag database</i>, which contains data elements called <i id="mwLQ">tags</i> or <i id="mwLg">points</i>, which relate to specific instrumentation or actuators within the process system. Data is accumulated against these unique process control equipment tag references.</p>

</section><section data-mw-section-id="2" id="mwLw" aria-labelledby="Components"><div class="mw-heading mw-heading2"><h2 id="Components">Components</h2><span class="mw-editsection"><span class="mw-editsection-bracket">[</span><a href="/w/index.php?title=SCADA&amp;action=edit&amp;section=2" title="Edit section: Components"><span>edit</span></a><span class="mw-editsection-bracket">]</span></span></div>
<figure class="mw-default-size" typeof="mw:File/Thumb" id="mwMA"><a href="https://en.wikipedia.org/wiki/File:Scada_std_anim_no_lang.gif" class="mw-file-description" id="mwMQ"><img resource="https://en.wikipedia.org/wiki/File:Scada_std_anim_no_lang.gif" src="//thumb.wikimedia.org/wikipedia/commons/thumb/8/88/Scada_std_anim_no_lang.gif/250px-Scada_std_anim_no_lang.gif?utm_source=en.wikipedia.org&amp;utm_campaign=parser&amp;utm_content=thumbnail" decoding="async" loading="lazy" srcset="//upload.wikimedia.org/wikipedia/commons/8/88/Scada_std_anim_no_lang.gif?utm_source=en.wikipedia.org&amp;utm_campaign=parser&amp;utm_content=thumbnail_unscaled 2x" data-file-width="350" data-file-height="250" data-file-type="bitmap" height="179" width="250" class="mw-file-element" id="mwMg"/></a><figcaption id="mwMw">Typical SCADA mimic shown as an animation. For process plants, these are based upon the <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Piping_and_instrumentation_diagram" title="Piping and instrumentation diagram" id="mwNA">piping and instrumentation diagram</a>.</figcaption></figure>
<figure class="mw-default-size" typeof="mw:File/Thumb" id="mwNQ"><span id="mwNg"><video poster="//thumb.wikimedia.org/wikipedia/commons/thumb/d/d8/Scada_Animation.ogv/250px--Scada_Animation.ogv.jpg?utm_source=en.wikipedia.org&amp;utm_campaign=parser" controls="" preload="none" data-mw-tmh="" height="143" width="250" resource="https://en.wikipedia.org/wiki/File:Scada_Animation.ogv" data-durationhint="64" class="mw-file-element" id="mwNw"><source src="//upload.wikimedia.org/wikipedia/commons/transcoded/d/d8/Scada_Animation.ogv/Scada_Animation.ogv.240p.vp9.webm" type='video/webm; codecs="vp9, opus"' data-width="418" data-height="240" data-transcodekey="240p.vp9.webm" id="mwOA"/><source src="//upload.wikimedia.org/wikipedia/commons/transcoded/d/d8/Scada_Animation.ogv/Scada_Animation.ogv.360p.mpeg4.mov" type='video/quicktime; codecs="mp4v"' data-width="628" data-height="360" data-transcodekey="360p.mpeg4.mov" id="mwOQ"/><source src="//upload.wikimedia.org/wikipedia/commons/transcoded/d/d8/Scada_Animation.ogv/Scada_Animation.ogv.480p.vp9.webm" type='video/webm; codecs="vp9, opus"' data-width="838" data-height="480" data-transcodekey="480p.vp9.webm" id="mwOg"/></video></span><figcaption id="mwOw">More complex SCADA animation showing control of four batch cookers</figcaption></figure>

<p id="mwPA">A SCADA system usually consists of the following main elements:</p>

<dl id="mwPQ"><dt id="mwPg">Supervisory computers</dt><dd id="mwPw">This is the core of the SCADA system, gathering data on the process and sending control commands to the field connected devices. It refers to the computer and software responsible for communicating with the field connection controllers, which are RTUs and PLCs, and includes the HMI software running on operator workstations. In smaller SCADA systems, the supervisory computer may be composed of a single PC, in which case the HMI is a part of this computer. In larger SCADA systems, the master station may include several HMIs hosted on client computers, multiple servers for <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Data_acquisition" title="Data acquisition" id="mwQA">data acquisition</a>, distributed software applications, and disaster recovery sites. To increase the integrity of the system the multiple servers will often be configured in a <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Dual_modular_redundancy" title="Dual modular redundancy" id="mwQQ">dual-redundant</a> or <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Hot_spare" title="Hot spare" id="mwQg">hot-standby</a> formation providing continuous control and monitoring in the event of a server malfunction or breakdown.</dd>
<dt id="mwQw"><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Remote_terminal_unit" title="Remote terminal unit" id="mwRA">Remote terminal units</a></dt><dd id="mwRQ">RTUs<sup about="#mwt9" class="mw-ref reference" id="cite_ref-Hieb2008_1-0" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{"name":"Hieb2008"},"body":{"id":"mw-reference-text-cite_note-Hieb2008-1"}}'><a href="#cite_note-Hieb2008-1" id="mwRg"><span class="mw-reflink-text" id="mwRw"><span class="cite-bracket" id="mwSA">[</span>1<span class="cite-bracket" id="mwSQ">]</span></span></a></sup> connect to sensors and actuators in the process, and are networked to the supervisory computer system. RTUs have embedded control capabilities and often conform to the <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/IEC_61131-3" title="IEC 61131-3" id="mwSg">IEC 61131-3</a> standard for programming and support automation via <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Ladder_logic" title="Ladder logic" id="mwSw">ladder logic</a>, a <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Function_block_diagram" title="Function block diagram" id="mwTA">function block diagram</a> or a variety of other languages. Remote locations often have little or no local infrastructure so it is not uncommon to find RTUs running off a small <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Solar_power" title="Solar power" id="mwTQ">solar power</a> system, using radio, GSM or satellite for communications, and being ruggedised to survive from -20C to +70C or even -40C to +85C without external heating or cooling equipment.</dd>
<dt id="mwTg"><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Programmable_logic_controller" title="Programmable logic controller" id="mwTw">Programmable logic controllers</a></dt><dd id="mwUA">PLCs are connected to sensors and actuators in the process, and are networked to the supervisory system. In factory automation, PLCs typically have a high speed connection to the SCADA system. In remote applications, such as a large water treatment plant, PLCs may connect directly to SCADA over a wireless link, or more commonly, utilise an RTU for the communications management. PLCs are specifically designed for control and were the founding platform for the <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/IEC_61131-3" title="IEC 61131-3" id="mwUQ">IEC 61131-3</a> programming languages. For economical reasons, PLCs are often used for remote sites where there is a large I/O count, rather than utilising an RTU alone.</dd>
<dt id="mwUg">Communication infrastructure</dt><dd id="mwUw">This connects the supervisory computer system to the RTUs and PLCs, and may use industry standard or manufacturer proprietary protocols. Both RTUs and PLCs operate autonomously on the near-real time control of the process, using the last command given from the supervisory system. Failure of the communications network does not necessarily stop the plant process controls, and on resumption of communications, the operator can continue with monitoring and control. Some critical systems will have dual redundant data highways, often cabled via diverse routes.</dd>
<dt id="mwVA"><style data-mw-deduplicate="TemplateStyles:r1349394836" typeof="mw:Extension/templatestyles mw:Transclusion" about="#mwt10" id="mwVQ" data-mw='{"name":"templatestyles","attrs":{"src":"Template:Visible anchor/styles.css"},"parts":[{"template":{"target":{"wt":"vanchor","href":"./Template:Vanchor"},"params":{"1":{"wt":"Human-machine interface"}},"i":0}}]}'>.mw-parser-output .vanchor>:target~.vanchor-text{background-color:#ebf4ff}@media screen{html.skin-theme-clientpref-night .mw-parser-output .vanchor>:target~.vanchor-text{background-color:#0f4dc9}}@media screen and (prefers-color-scheme:dark){html.skin-theme-clientpref-os .mw-parser-output .vanchor>:target~.vanchor-text{background-color:#0f4dc9}}</style><span class="vanchor" about="#mwt10" id="mwVg"><span id="Human-machine_interface"></span><span class="vanchor-text">Human-machine interface</span></span></dt><dd id="mwVw">The HMI is the operator window of the supervisory system. It presents plant information to the operating personnel graphically in the form of mimic diagrams, which are a schematic representation of the plant being controlled, and alarm and event logging pages. The HMI is linked to the SCADA supervisory computer to provide live data to drive the mimic diagrams, alarm displays and trending graphs. In many installations the HMI is the graphical user interface for the operator, collects all data from external devices, creates reports, performs alarming, sends notifications, etc. Mimic diagrams consist of line graphics and schematic symbols to represent process elements, or may consist of digital photographs of the process equipment overlain with animated symbols. Supervisory operation of the plant is by means of the HMI, with operators issuing commands using mouse pointers, keyboards and touch screens. For example, a symbol of a pump can show the operator that the pump is running, and a flow meter symbol can show how much fluid it is pumping through the pipe. The operator can switch the pump off from the mimic by a mouse click or screen touch. The HMI will show the flow rate of the fluid in the pipe decrease in real time. The HMI package for a SCADA system typically includes a drawing program that the operators or system maintenance personnel use to change the way these points are represented in the interface. These representations can be as simple as an on-screen traffic light, which represents the state of an actual traffic light in the field, or as complex as a multi-projector display representing the position of all of the elevators in a skyscraper or all of the trains on a railway. A <i id="mwWA">historian</i> is a software service within the HMI which accumulates time-stamped data, events, and alarms in a database which can be queried or used to populate graphic trends in the HMI. The historian is a client that requests data from a data acquisition server.<sup about="#mwt14" class="mw-ref reference" id="cite_ref-Raul2010_2-0" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{"name":"Raul2010"},"body":{"id":"mw-reference-text-cite_note-Raul2010-2"}}'><a href="#cite_note-Raul2010-2" id="mwWQ"><span class="mw-reflink-text" id="mwWg"><span class="cite-bracket" id="mwWw">[</span>2<span class="cite-bracket" id="mwXA">]</span></span></a></sup></dd></dl>

</section><section data-mw-section-id="3" id="mwXQ" aria-labelledby="Alarm_handling"><div class="mw-heading mw-heading2"><h2 id="Alarm_handling">Alarm handling</h2><span class="mw-editsection"><span class="mw-editsection-bracket">[</span><a href="/w/index.php?title=SCADA&amp;action=edit&amp;section=3" title="Edit section: Alarm handling"><span>edit</span></a><span class="mw-editsection-bracket">]</span></span></div>
<span class="mw-empty-elt" about="#mwt15" typeof="mw:Transclusion" id="mwXg" data-mw='{"parts":[{"template":{"target":{"wt":"Further","href":"./Template:Further"},"params":{"1":{"wt":"Alarm management"}},"i":0}}]}'><style data-mw-deduplicate="TemplateStyles:r1368532237" typeof="mw:Extension/templatestyles" about="#mwt16" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Hatnote/styles.css"},"body":{"extsrc":""}}'>.mw-parser-output .hatnote{font-style:italic}.mw-parser-output div.hatnote{padding-left:1.6em;margin-bottom:0.5em}.mw-parser-output .hatnote i{font-style:normal}.mw-parser-output .hatnote+.mw-empty-elt+.hatnote{margin-top:-0.5em}@media print{body.ns-0 .mw-parser-output .hatnote{display:none!important}}</style></span><div role="note" class="hatnote navigation-not-searchable" about="#mwt15" id="mwXw">Further information: <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Alarm_management" title="Alarm management">Alarm management</a></div>

<p id="mwYA">An important part of most SCADA implementations is <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Alarm_management" title="Alarm management" id="mwYQ">alarm handling</a>. The system monitors whether certain alarm conditions are satisfied, to determine when an alarm event has occurred. Once an alarm event has been detected, one or more actions are taken (such as the activation of one or more alarm indicators, and perhaps the generation of email or text messages so that management or remote SCADA operators are informed). In many cases, a SCADA operator may have to acknowledge the alarm event; this may deactivate some alarm indicators, whereas other indicators remain active until the alarm conditions are cleared.</p>

<p id="mwYg">Alarm conditions can be explicit—for example, an alarm point is a digital status point that has either the value NORMAL or ALARM that is calculated by a formula based on the values in other analogue and digital points—or implicit: the SCADA system might automatically monitor whether the value in an analogue point lies outside high and low- limit values associated with that point.</p>

<p id="mwYw">Examples of alarm indicators include a siren, a pop-up box on a screen, or a coloured or flashing area on a screen (that might act in a similar way to the "fuel tank empty" light in a car); in each case, the role of the alarm indicator is to draw the operator's attention to the part of the system 'in alarm' so that appropriate action can be taken.</p>

</section><section data-mw-section-id="4" id="mwZA" aria-labelledby="PLC/RTU_programming"><div class="mw-heading mw-heading2"><h2 id="PLC/RTU_programming"><span id="PLC.2FRTU_programming" typeof="mw:FallbackId"></span>PLC/RTU programming</h2><span class="mw-editsection"><span class="mw-editsection-bracket">[</span><a href="/w/index.php?title=SCADA&amp;action=edit&amp;section=4" title="Edit section: PLC/RTU programming"><span>edit</span></a><span class="mw-editsection-bracket">]</span></span></div>

<p id="mwZQ">"Smart" RTUs, or standard PLCs, are capable of autonomously executing simple logic processes without involving the supervisory computer. They employ standardized control programming languages (such as those under <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/IEC_61131-3" title="IEC 61131-3" id="mwZg">IEC 61131-3</a>, a suite of five programming languages including function block, ladder, structured text, sequence function charts and instruction list), that are frequently used to create programs which run on these RTUs and PLCs. Unlike a procedural language like <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/C_(programming_language)" title="C (programming language)" id="mwZw">C</a> or <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/FORTRAN" title="FORTRAN" class="mw-redirect" id="mwaA">FORTRAN</a>, IEC 61131-3 has minimal training requirements by virtue of resembling historic physical control arrays. This allows SCADA system engineers to perform both the design and implementation of a program to be executed on an RTU or PLC.</p>

<p id="mwaQ">A <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Programmable_automation_controller" title="Programmable automation controller" class="mw-redirect" id="mwag">programmable automation controller</a> (PAC) is a compact controller that combines the features and capabilities of a PC-based control system with that of a typical PLC. PACs are deployed in SCADA systems to provide RTU and PLC functions. In many <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Electrical_substation" title="Electrical substation" class="mw-redirect" id="mwaw">electrical substation</a> SCADA applications, "distributed RTUs" use information processors or station computers to communicate with <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Digital_protective_relay" title="Digital protective relay" class="mw-redirect" id="mwbA">digital protective relays</a>, PACs, and other devices for I/O, and communicate with the SCADA master in lieu of a traditional RTU.</p>

</section><section data-mw-section-id="5" id="mwbQ" aria-labelledby="PLC_commercial_integration"><div class="mw-heading mw-heading2"><h2 id="PLC_commercial_integration">PLC commercial integration</h2><span class="mw-editsection"><span class="mw-editsection-bracket">[</span><a href="/w/index.php?title=SCADA&amp;action=edit&amp;section=5" title="Edit section: PLC commercial integration"><span>edit</span></a><span class="mw-editsection-bracket">]</span></span></div>

<p id="mwbg">Since about 1998, virtually all major PLC manufacturers have offered integrated HMI/SCADA systems, many of them using open and non-proprietary communications protocols. Numerous specialized third-party HMI/SCADA packages, offering built-in compatibility with most major PLCs, have also entered the market, allowing mechanical engineers, electrical engineers and technicians to configure HMIs themselves, without the need for a custom-made program written by a software programmer. The Remote Terminal Unit (RTU) connects to physical equipment. Typically, an RTU converts the electrical signals from the equipment to digital values. By converting and sending these electrical signals out to equipment the RTU can control equipment.</p>

</section><section data-mw-section-id="6" id="mwbw" aria-labelledby="Communication_infrastructure_and_methods"><div class="mw-heading mw-heading2"><h2 id="Communication_infrastructure_and_methods">Communication infrastructure and methods</h2><span class="mw-editsection"><span class="mw-editsection-bracket">[</span><a href="/w/index.php?title=SCADA&amp;action=edit&amp;section=6" title="Edit section: Communication infrastructure and methods"><span>edit</span></a><span class="mw-editsection-bracket">]</span></span></div>

<p id="mwcA">SCADA systems have traditionally used combinations of radio and direct wired connections, although <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Synchronous_optical_networking" title="Synchronous optical networking" id="mwcQ">SONET/SDH</a> is also frequently used for large systems such as railways and power stations. The remote management or monitoring function of a SCADA system is often referred to as <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Telemetry" title="Telemetry" id="mwcg">telemetry</a>. Some users want SCADA data to travel over their pre-established corporate networks or to share the network with other applications. The legacy of the early low-bandwidth protocols remains, though.</p>

<p id="mwcw">SCADA protocols are designed to be very compact. Many are designed to send information only when the master station polls the RTU. Typical legacy SCADA protocols include <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Modbus" title="Modbus" id="mwdA">Modbus</a> RTU, <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/RP-570" title="RP-570" id="mwdQ">RP-570</a>, <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Profibus" title="Profibus" id="mwdg">Profibus</a> and Conitel. These communication protocols, with the exception of Modbus (Modbus has been made open by Schneider Electric), are all SCADA-vendor specific but are widely adopted and used. Standard protocols are <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/IEC_60870-5" title="IEC 60870-5" id="mwdw">IEC 60870-5-101 or 104</a>, <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/IEC_61850" title="IEC 61850" id="mweA">IEC 61850</a> and <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/DNP3" title="DNP3" id="mweQ">DNP3</a>. These communication protocols are standardized and recognized by all major SCADA vendors. Many of these protocols now contain extensions to operate over <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/TCP/IP" title="TCP/IP" class="mw-redirect" id="mweg">TCP/IP</a>. Although the use of conventional networking specifications, such as <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/TCP/IP" title="TCP/IP" class="mw-redirect" id="mwew">TCP/IP</a>, blurs the line between traditional and industrial networking, they each fulfill fundamentally differing requirements.<sup about="#mwt19" class="mw-ref reference" id="cite_ref-GallowayIntro_3-0" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{"name":"GallowayIntro"},"body":{"id":"mw-reference-text-cite_note-GallowayIntro-3"}}'><a href="#cite_note-GallowayIntro-3" id="mwfA"><span class="mw-reflink-text" id="mwfQ"><span class="cite-bracket" id="mwfg">[</span>3<span class="cite-bracket" id="mwfw">]</span></span></a></sup> <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Network_simulation" title="Network simulation" id="mwgA">Network simulation</a> can be used in conjunction with SCADA simulators to perform various 'what-if' analyses.</p>

<p id="mwgQ">With increasing security demands (such as <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/North_American_Electric_Reliability_Corporation" title="North American Electric Reliability Corporation" id="mwgg">North American Electric Reliability Corporation</a> (NERC) and <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Critical_infrastructure_protection" title="Critical infrastructure protection" class="mw-redirect" id="mwgw">critical infrastructure protection</a> (CIP) in the US), there is increasing use of satellite-based communication. This has the key advantages that the infrastructure can be self-contained (not using circuits from the public telephone system), can have built-in encryption, and can be engineered to the availability and reliability required by the SCADA system operator. Earlier experiences using consumer-grade <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Very-small-aperture_terminal" title="Very-small-aperture terminal" id="mwhA">VSAT</a> were poor. Modern carrier-class systems provide the quality of service required for SCADA.<sup about="#mwt22" class="mw-ref reference" id="cite_ref-berganELP_4-0" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{"name":"berganELP"},"body":{"id":"mw-reference-text-cite_note-berganELP-4"}}'><a href="#cite_note-berganELP-4" id="mwhQ"><span class="mw-reflink-text" id="mwhg"><span class="cite-bracket" id="mwhw">[</span>4<span class="cite-bracket" id="mwiA">]</span></span></a></sup></p>

<p id="mwiQ">RTUs and other automatic controller devices were developed before the advent of industry wide standards for interoperability. The result is that developers and their management created a multitude of control protocols. Among the larger vendors, there was also the incentive to create their own protocol to "lock in" their customer base. A <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/List_of_automation_protocols" title="List of automation protocols" id="mwig">list of automation protocols</a> is compiled here.</p>

<p id="mwiw">An example of efforts by vendor groups to standardize automation protocols is the OPC-UA (formerly "OLE for process control" now <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/OPC_Unified_Architecture" title="OPC Unified Architecture" id="mwjA">Open Platform Communications Unified Architecture</a>).</p>

</section><section data-mw-section-id="7" id="mwjQ" aria-labelledby="Architecture_development"><div class="mw-heading mw-heading2"><h2 id="Architecture_development">Architecture development</h2><span class="mw-editsection"><span class="mw-editsection-bracket">[</span><a href="/w/index.php?title=SCADA&amp;action=edit&amp;section=7" title="Edit section: Architecture development"><span>edit</span></a><span class="mw-editsection-bracket">]</span></span></div>
<figure class="mw-default-size" typeof="mw:File/Thumb" id="mwjg"><a href="https://en.wikipedia.org/wiki/File:SCADA_C4ISR_Facilities.pdf" class="mw-file-description" id="mwjw"><img resource="https://en.wikipedia.org/wiki/File:SCADA_C4ISR_Facilities.pdf" src="//thumb.wikimedia.org/wikipedia/commons/thumb/d/de/SCADA_C4ISR_Facilities.pdf/page1-250px-SCADA_C4ISR_Facilities.pdf.jpg?utm_source=en.wikipedia.org&amp;utm_campaign=parser&amp;utm_content=thumbnail" decoding="async" loading="lazy" srcset="//thumb.wikimedia.org/wikipedia/commons/thumb/d/de/SCADA_C4ISR_Facilities.pdf/page1-500px-SCADA_C4ISR_Facilities.pdf.jpg?utm_source=en.wikipedia.org&amp;utm_campaign=parser&amp;utm_content=thumbnail 2x" data-file-width="1275" data-file-height="1650" data-file-type="office" height="324" width="250" class="mw-file-element" id="mwkA"/></a><figcaption id="mwkQ">The <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/United_States_Army" title="United States Army" id="mwkg">United States Army</a>'s Training Manual 5-601 covers "SCADA Systems for <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/C4ISTAR" title="C4ISTAR" class="mw-redirect" id="mwkw">C4ISR</a> Facilities"</figcaption></figure>

<p id="mwlA">SCADA systems have evolved through four generations as follows:<sup about="#mwt25" class="mw-ref reference" id="cite_ref-5" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-5"}}'><a href="#cite_note-5" id="mwlQ"><span class="mw-reflink-text" id="mwlg"><span class="cite-bracket" id="mwlw">[</span>5<span class="cite-bracket" id="mwmA">]</span></span></a></sup><sup about="#mwt28" class="mw-ref reference" id="cite_ref-6" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-6"}}'><a href="#cite_note-6" id="mwmQ"><span class="mw-reflink-text" id="mwmg"><span class="cite-bracket" id="mwmw">[</span>6<span class="cite-bracket" id="mwnA">]</span></span></a></sup><sup about="#mwt31" class="mw-ref reference" id="cite_ref-7" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-7"}}'><a href="#cite_note-7" id="mwnQ"><span class="mw-reflink-text" id="mwng"><span class="cite-bracket" id="mwnw">[</span>7<span class="cite-bracket" id="mwoA">]</span></span></a></sup><sup about="#mwt34" class="mw-ref reference" id="cite_ref-8" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-8"}}'><a href="#cite_note-8" id="mwoQ"><span class="mw-reflink-text" id="mwog"><span class="cite-bracket" id="mwow">[</span>8<span class="cite-bracket" id="mwpA">]</span></span></a></sup></p>

<p id="mwpQ">Early SCADA system computing was done by large <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Minicomputers" title="Minicomputers" class="mw-redirect" id="mwpg">minicomputers</a>. Common network services did not exist at the time SCADA was developed. Thus SCADA systems were independent systems with no connectivity to other systems. The communication protocols used were strictly proprietary at that time. The first-generation SCADA system redundancy was achieved using a back-up mainframe system connected to all the <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Remote_terminal_unit" title="Remote terminal unit" id="mwpw">remote terminal unit</a> sites and was used in the event of failure of the primary mainframe system.<sup about="#mwt37" class="mw-ref reference" id="cite_ref-Proquest-text_9-0" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{"name":"Proquest-text"},"body":{"id":"mw-reference-text-cite_note-Proquest-text-9"}}'><a href="#cite_note-Proquest-text-9" id="mwqA"><span class="mw-reflink-text" id="mwqQ"><span class="cite-bracket" id="mwqg">[</span>9<span class="cite-bracket" id="mwqw">]</span></span></a></sup> Some first generation SCADA systems were developed as "turn key" operations that ran on minicomputers such as the <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/PDP-11" title="PDP-11" id="mwrA">PDP-11</a> series.<sup about="#mwt40" class="mw-ref reference" id="cite_ref-10" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-10"}}'><a href="#cite_note-10" id="mwrQ"><span class="mw-reflink-text" id="mwrg"><span class="cite-bracket" id="mwrw">[</span>10<span class="cite-bracket" id="mwsA">]</span></span></a></sup></p>

<p id="mwsQ">SCADA information and command processing were distributed across multiple stations which were connected through a LAN. Information was shared in near real time. Each station was responsible for a particular task, which reduced the cost as compared to first generation SCADA. The network protocols used were still not standardized. Since these protocols were proprietary, very few people beyond the developers knew enough to determine how secure a SCADA installation was. Security of the SCADA installation was usually overlooked.</p>

<p id="mwsg">Similar to a distributed architecture, any complex SCADA can be reduced to the simplest components and connected through communication protocols. In the case of a networked design, the system may be spread across more than one LAN network called a <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Process_control_network" title="Process control network" id="mwsw">process control network (PCN)</a> and separated geographically. Several distributed architecture SCADAs running in parallel, with a single supervisor and historian, could be considered a network architecture. This allows for a more cost-effective solution in very large scale systems.</p>

<p id="mwtA">The growth of the internet has led SCADA systems to implement web technologies allowing users to view data, exchange information and control processes from anywhere in the world through standard web protocols such as <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/HTTPS" title="HTTPS" id="mwtQ">HTTPS</a> and <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/WebSocket" title="WebSocket" id="mwtg">WebSocket</a> for live updates.<sup about="#mwt45" class="mw-ref reference" id="cite_ref-11" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-11"}}'><a href="#cite_note-11" id="mwtw"><span class="mw-reflink-text" id="mwuA"><span class="cite-bracket" id="mwuQ">[</span>11<span class="cite-bracket" id="mwug">]</span></span></a></sup><sup about="#mwt48" class="mw-ref reference" id="cite_ref-12" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-12"}}'><a href="#cite_note-12" id="mwuw"><span class="mw-reflink-text" id="mwvA"><span class="cite-bracket" id="mwvQ">[</span>12<span class="cite-bracket" id="mwvg">]</span></span></a></sup> The early 2000s saw the proliferation of Web SCADA systems.<sup about="#mwt51" class="mw-ref reference" id="cite_ref-13" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-13"}}'><a href="#cite_note-13" id="mwvw"><span class="mw-reflink-text" id="mwwA"><span class="cite-bracket" id="mwwQ">[</span>13<span class="cite-bracket" id="mwwg">]</span></span></a></sup><sup about="#mwt54" class="mw-ref reference" id="cite_ref-14" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-14"}}'><a href="#cite_note-14" id="mwww"><span class="mw-reflink-text" id="mwxA"><span class="cite-bracket" id="mwxQ">[</span>14<span class="cite-bracket" id="mwxg">]</span></span></a></sup> Web SCADA systems use web browsers such as Google Chrome and Mozilla Firefox as the graphical user interface (GUI) for the operators HMI.<link rel="mw:PageProp/Category" href="./Category:All_articles_with_unsourced_statements" about="#mwt41" typeof="mw:Transclusion" id="mwxw" data-mw='{"parts":[{"template":{"target":{"wt":"cn","href":"./Template:Cn"},"params":{"date":{"wt":"March 2026"}},"i":0}}]}'/><link rel="mw:PageProp/Category" href="./Category:Articles_with_unsourced_statements_from_March_2026" about="#mwt41"/><sup class="noprint Inline-Template Template-Fact" style="white-space:nowrap;" about="#mwt41" id="mwyA"><span typeof="mw:Entity">[</span><i><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Wikipedia:Citation_needed" title="Wikipedia:Citation needed"><span title="This claim needs references to reliable sources. (March 2026)">citation needed</span></a></i><span typeof="mw:Entity">]</span></sup> This simplifies the client side installation and enables users to access the system from various platforms with web browsers such as servers, personal computers, laptops, tablets and mobile phones.<link rel="mw:PageProp/Category" href="./Category:All_articles_with_unsourced_statements" about="#mwt42" typeof="mw:Transclusion" id="mwyQ" data-mw='{"parts":[{"template":{"target":{"wt":"cn","href":"./Template:Cn"},"params":{"date":{"wt":"March 2026"}},"i":0}}]}'/><link rel="mw:PageProp/Category" href="./Category:Articles_with_unsourced_statements_from_March_2026" about="#mwt42"/><sup class="noprint Inline-Template Template-Fact" style="white-space:nowrap;" about="#mwt42" id="mwyg"><span typeof="mw:Entity">[</span><i><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Wikipedia:Citation_needed" title="Wikipedia:Citation needed"><span title="This claim needs references to reliable sources. (March 2026)">citation needed</span></a></i><span typeof="mw:Entity">]</span></sup></p>

</section><section data-mw-section-id="8" id="mwyw" aria-labelledby="Security"><div class="mw-heading mw-heading2"><h2 id="Security">Security</h2><span class="mw-editsection"><span class="mw-editsection-bracket">[</span><a href="/w/index.php?title=SCADA&amp;action=edit&amp;section=8" title="Edit section: Security"><span>edit</span></a><span class="mw-editsection-bracket">]</span></span></div>

<p id="mwzA">SCADA systems that tie together decentralized facilities such as power, oil, gas pipelines, water distribution and wastewater collection systems were designed to be open, robust, and easily operated and repaired, but not necessarily secure.<sup about="#mwt57" class="mw-ref reference" id="cite_ref-15" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-15"}}'><a href="#cite_note-15" id="mwzQ"><span class="mw-reflink-text" id="mwzg"><span class="cite-bracket" id="mwzw">[</span>15<span class="cite-bracket" id="mw0A">]</span></span></a></sup><sup about="#mwt60" class="mw-ref reference" id="cite_ref-16" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-16"}}'><a href="#cite_note-16" id="mw0Q"><span class="mw-reflink-text" id="mw0g"><span class="cite-bracket" id="mw0w">[</span>16<span class="cite-bracket" id="mw1A">]</span></span></a></sup> The move from proprietary technologies to more standardized and open solutions together with the increased number of connections between SCADA systems, office networks and the <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Internet" title="Internet" id="mw1Q">Internet</a> has made them more vulnerable to types of <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Attack_(computing)#Types_of_attacks" title="Attack (computing)" class="mw-redirect" id="mw1g">network attacks</a> that are relatively common in <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Computer_security" title="Computer security" id="mw1w">computer security</a>. For example, <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/ICS-CERT" title="ICS-CERT" class="mw-redirect" id="mw2A">United States Computer Emergency Readiness Team (US-CERT)</a> released a vulnerability advisory<sup about="#mwt63" class="mw-ref reference" id="cite_ref-17" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-17"}}'><a href="#cite_note-17" id="mw2Q"><span class="mw-reflink-text" id="mw2g"><span class="cite-bracket" id="mw2w">[</span>17<span class="cite-bracket" id="mw3A">]</span></span></a></sup> warning that unauthenticated users could download sensitive configuration information including <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Cryptographic_hash_function#File_or_data_identifier" title="Cryptographic hash function" id="mw3Q">password hashes</a> from an <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Inductive_Automation" title="Inductive Automation" id="mw3g">Inductive Automation</a> <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Ignition_SCADA" title="Ignition SCADA" id="mw3w">Ignition</a> system utilizing a standard <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Semantic_URL_attack" title="Semantic URL attack" id="mw4A">attack type</a> leveraging access to the <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Apache_Tomcat" title="Apache Tomcat" id="mw4Q">Tomcat</a> <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Embedded_Web_server" title="Embedded Web server" class="mw-redirect" id="mw4g">Embedded Web server</a>. Security researcher Jerry Brown submitted a similar advisory regarding a <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Buffer_overflow" title="Buffer overflow" id="mw4w">buffer overflow</a> vulnerability<sup about="#mwt66" class="mw-ref reference" id="cite_ref-18" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-18"}}'><a href="#cite_note-18" id="mw5A"><span class="mw-reflink-text" id="mw5Q"><span class="cite-bracket" id="mw5g">[</span>18<span class="cite-bracket" id="mw5w">]</span></span></a></sup> in a <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Wonderware" title="Wonderware" id="mw6A">Wonderware</a> InBatchClient <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/ActiveX_control" title="ActiveX control" class="mw-redirect" id="mw6Q">ActiveX control</a>. Both vendors made updates available prior to public vulnerability release. Mitigation recommendations were standard <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Software_patching" title="Software patching" class="mw-redirect" id="mw6g">patching</a> practices and requiring <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/VPN" title="VPN" class="mw-redirect" id="mw6w">VPN</a> access for secure connectivity. Consequently, the security of some SCADA-based systems has come into question as they are seen as potentially vulnerable to <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Cyber_attack" title="Cyber attack" class="mw-redirect" id="mw7A">cyber attacks</a>.<sup about="#mwt69" class="mw-ref reference" id="cite_ref-NGF-CA-GT-01_19-0" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{"name":"NGF-CA-GT-01"},"body":{"id":"mw-reference-text-cite_note-NGF-CA-GT-01-19"}}'><a href="#cite_note-NGF-CA-GT-01-19" id="mw7Q"><span class="mw-reflink-text" id="mw7g"><span class="cite-bracket" id="mw7w">[</span>19<span class="cite-bracket" id="mw8A">]</span></span></a></sup><sup about="#mwt72" class="mw-ref reference" id="cite_ref-20" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-20"}}'><a href="#cite_note-20" id="mw8Q"><span class="mw-reflink-text" id="mw8g"><span class="cite-bracket" id="mw8w">[</span>20<span class="cite-bracket" id="mw9A">]</span></span></a></sup><sup about="#mwt75" class="mw-ref reference" id="cite_ref-21" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-21"}}'><a href="#cite_note-21" id="mw9Q"><span class="mw-reflink-text" id="mw9g"><span class="cite-bracket" id="mw9w">[</span>21<span class="cite-bracket" id="mw-A">]</span></span></a></sup></p>

<p id="mw-Q">In particular, security researchers are concerned about:</p>

<ul id="mw-g"><li id="mw-w">The lack of concern about security and authentication in the design, deployment and operation of some existing SCADA networks</li>
<li id="mw_A">The belief that SCADA systems have the benefit of <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Security_through_obscurity" title="Security through obscurity" id="mw_Q">security through obscurity</a> through the use of specialized protocols and proprietary interfaces</li>
<li id="mw_g">The belief that SCADA networks are secure because they are physically secured</li>
<li id="mw_w">The belief that SCADA networks are secure because they are disconnected from the Internet</li></ul>

<p id="mwAQA">SCADA systems are used to control and monitor physical processes, examples of which are transmission of electricity, transportation of gas and oil in pipelines, water distribution, traffic lights, and other systems used as the basis of modern society. The security of these SCADA systems is important because compromise or destruction of these systems would impact multiple areas of society far removed from the original compromise. For example, a blackout caused by a compromised electrical SCADA system would cause financial losses to all the customers that received electricity from that source. Legacy SCADA deployments can remain difficult to secure because control equipment is often geographically distributed, long-lived, and costly to replace or patch.</p>

<p id="mwAQE">There are many threat vectors to a modern SCADA system. One is the threat of unauthorized access to the control software, whether it is human access or changes induced intentionally or accidentally by virus infections and other software threats residing on the control host machine. Another is the threat of packet access to the network segments hosting SCADA devices. In many cases, the control protocol lacks any form of <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Cryptography" title="Cryptography" id="mwAQI">cryptographic security</a>, allowing an attacker to control a SCADA device by sending commands over a network. In many cases SCADA users have assumed that having a VPN offered sufficient protection, unaware that security can be trivially bypassed with physical access to SCADA-related network jacks and switches. Industrial control vendors suggest approaching SCADA security like <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Information_security" title="Information security" id="mwAQM">Information Security</a> with a <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Defense_in_depth#Information_security" title="Defense in depth" class="mw-redirect" id="mwAQQ">defense in depth</a> strategy that leverages common IT practices.<sup about="#mwt78" class="mw-ref reference" id="cite_ref-22" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-22"}}'><a href="#cite_note-22" id="mwAQU"><span class="mw-reflink-text" id="mwAQY"><span class="cite-bracket" id="mwAQc">[</span>22<span class="cite-bracket" id="mwAQg">]</span></span></a></sup> Apart from that, research has shown that the architecture of SCADA systems has several other vulnerabilities, including direct tampering with RTUs, communication links from RTUs to the control center, and IT software and databases in the control center.<sup about="#mwt81" class="mw-ref reference" id="cite_ref-GianiSastry_23-0" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{"name":"GianiSastry"},"body":{"id":"mw-reference-text-cite_note-GianiSastry-23"}}'><a href="#cite_note-GianiSastry-23" id="mwAQk"><span class="mw-reflink-text" id="mwAQo"><span class="cite-bracket" id="mwAQs">[</span>23<span class="cite-bracket" id="mwAQw">]</span></span></a></sup> The RTUs could, for instance, be targets of deception attacks injecting false data <sup about="#mwt84" class="mw-ref reference" id="cite_ref-LiuNing_24-0" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{"name":"LiuNing"},"body":{"id":"mw-reference-text-cite_note-LiuNing-24"}}'><a href="#cite_note-LiuNing-24" id="mwAQ0"><span class="mw-reflink-text" id="mwAQ4"><span class="cite-bracket" id="mwAQ8">[</span>24<span class="cite-bracket" id="mwARA">]</span></span></a></sup> or <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Denial-of-service_attack" title="Denial-of-service attack" id="mwARE">denial-of-service attacks</a>. </p>

<p id="mwARI">The reliable function of SCADA systems in our modern infrastructure may be crucial to public health and safety. As such, attacks on these systems may directly or indirectly threaten public health and safety. Such an attack has already occurred, carried out on <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Shire_of_Maroochy" title="Shire of Maroochy" id="mwARM">Maroochy Shire</a> Council's sewage control system in <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Queensland" title="Queensland" id="mwARQ">Queensland</a>, <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Australia" title="Australia" id="mwARU">Australia</a>.<sup about="#mwt87" class="mw-ref reference" id="cite_ref-SlayMiller_25-0" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{"name":"SlayMiller"},"body":{"id":"mw-reference-text-cite_note-SlayMiller-25"}}'><a href="#cite_note-SlayMiller-25" id="mwARY"><span class="mw-reflink-text" id="mwARc"><span class="cite-bracket" id="mwARg">[</span>25<span class="cite-bracket" id="mwARk">]</span></span></a></sup> Shortly after a contractor installed a SCADA system in January 2000, system components began to function erratically. Pumps did not run when needed and alarms were not reported. More critically, sewage flooded a nearby park and contaminated an open surface-water drainage ditch and flowed 500 meters to a tidal canal. The SCADA system was directing sewage valves to open when the design protocol should have kept them closed. Initially this was believed to be a system bug. Monitoring of the system logs revealed the malfunctions were the result of cyber attacks. Investigators reported 46 separate instances of malicious outside interference before the culprit was identified. The attacks were made by a disgruntled ex-employee of the company that had installed the SCADA system. The ex-employee was hoping to be hired by the utility full-time to maintain the system.</p>

<p id="mwARo">In April 2008, the <i id="mwARs">Commission to Assess the Threat to the United States from Electromagnetic Pulse (EMP) Attack</i> issued a <i id="mwARw">Critical Infrastructures Report</i> document which discussed the extreme vulnerability of SCADA systems to an <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Electromagnetic_pulse" title="Electromagnetic pulse" id="mwAR0">electromagnetic pulse</a> (EMP) event. After testing and analysis, the commission concluded: "SCADA systems are vulnerable to EMP insult. The large numbers and widespread reliance on such systems by all of the Nation’s critical infrastructures represent a systemic threat to their continued operation following an EMP event. Additionally, the necessity to
reboot, repair, or replace large numbers of geographically widely dispersed systems will considerably impede the Nation’s recovery from such an assault."<sup about="#mwt90" class="mw-ref reference" id="cite_ref-Critical_Infrastructures_Report,_Congressional_EMP_Commission,_2008_26-0" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{"name":"Critical Infrastructures Report, Congressional EMP Commission, 2008"},"body":{"id":"mw-reference-text-cite_note-Critical_Infrastructures_Report,_Congressional_EMP_Commission,_2008-26"}}'><a href="#cite_note-Critical_Infrastructures_Report,_Congressional_EMP_Commission,_2008-26" id="mwAR4"><span class="mw-reflink-text" id="mwAR8"><span class="cite-bracket" id="mwASA">[</span>26<span class="cite-bracket" id="mwASE">]</span></span></a></sup></p>

<p id="mwASI">Many vendors of SCADA and control products have begun to address the risks posed by unauthorized access by developing lines of specialized industrial <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Firewall_(computing)" title="Firewall (computing)" id="mwASM">firewall</a> and <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/VPN" title="VPN" class="mw-redirect" id="mwASQ">VPN</a> solutions for TCP/IP-based SCADA networks as well as external SCADA monitoring and recording equipment.<!-- Removed Vendor Advertisement, replaced with neutral tone --><!-- Removed Vendor Advertisement, replaced with neutral tone --><!--Removed Marketing Magazine article, you can add it as a reference at the bottom to support a set of statements-->
The <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/International_Society_of_Automation" title="International Society of Automation" id="mwASU">International Society of Automation</a> (ISA) started formalizing SCADA security requirements in 2007 with a working group, WG4. WG4 "deals specifically with unique technical requirements, measurements, and other features required to evaluate and assure security resilience and performance of industrial automation and control systems devices".<sup about="#mwt93" class="mw-ref reference" id="cite_ref-InTechViaISA_27-0" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{"name":"InTechViaISA"},"body":{"id":"mw-reference-text-cite_note-InTechViaISA-27"}}'><a href="#cite_note-InTechViaISA-27" id="mwASY"><span class="mw-reflink-text" id="mwASc"><span class="cite-bracket" id="mwASg">[</span>27<span class="cite-bracket" id="mwASk">]</span></span></a></sup></p>

<p id="mwASo">The increased interest in SCADA vulnerabilities has resulted in vulnerability researchers discovering vulnerabilities in commercial SCADA software <!-- removed vendor names --> and more general offensive SCADA techniques presented to the general security community.<sup about="#mwt96" class="mw-ref reference" id="cite_ref-28" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-28"}}'><a href="#cite_note-28" id="mwASs"><span class="mw-reflink-text" id="mwASw"><span class="cite-bracket" id="mwAS0">[</span>28<span class="cite-bracket" id="mwAS4">]</span></span></a></sup> <!-- citations as support of the statements are fine --> In electric and gas utility SCADA systems, the vulnerability of the large installed base of wired and wireless serial communications links is addressed in some cases by applying <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Bump-in-the-wire" title="Bump-in-the-wire" id="mwAS8">bump-in-the-wire</a> devices that employ authentication and <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Advanced_Encryption_Standard" title="Advanced Encryption Standard" id="mwATA">Advanced Encryption Standard</a> encryption rather than replacing all existing nodes.<sup about="#mwt99" class="mw-ref reference" id="cite_ref-29" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-29"}}'><a href="#cite_note-29" id="mwATE"><span class="mw-reflink-text" id="mwATI"><span class="cite-bracket" id="mwATM">[</span>29<span class="cite-bracket" id="mwATQ">]</span></span></a></sup></p>

<p id="mwATU">In June 2010, anti-virus security company <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Vba32_AntiVirus" title="Vba32 AntiVirus" id="mwATY">VirusBlokAda</a> reported the first detection of malware that attacks SCADA systems (Siemens' <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/WinCC" title="WinCC" id="mwATc">WinCC</a>/PCS 7 systems) running on Windows operating systems. The malware is called <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Stuxnet" title="Stuxnet" id="mwATg">Stuxnet</a> and uses four <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Zero-day_attack" title="Zero-day attack" class="mw-redirect" id="mwATk">zero-day attacks</a> to install a <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Rootkit" title="Rootkit" id="mwATo">rootkit</a> which in turn logs into the SCADA's database and steals design and control files.<sup about="#mwt102" class="mw-ref reference" id="cite_ref-30" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-30"}}'><a href="#cite_note-30" id="mwATs"><span class="mw-reflink-text" id="mwATw"><span class="cite-bracket" id="mwAT0">[</span>30<span class="cite-bracket" id="mwAT4">]</span></span></a></sup><sup about="#mwt105" class="mw-ref reference" id="cite_ref-31" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-31"}}'><a href="#cite_note-31" id="mwAT8"><span class="mw-reflink-text" id="mwAUA"><span class="cite-bracket" id="mwAUE">[</span>31<span class="cite-bracket" id="mwAUI">]</span></span></a></sup> The malware is also capable of changing the control system and hiding those changes. The malware was found on 14 systems, the majority of which were located in Iran.<sup about="#mwt109" class="mw-ref reference" id="cite_ref-32" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-32"}}'><a href="#cite_note-32" id="mwAUM"><span class="mw-reflink-text" id="mwAUQ"><span class="cite-bracket" id="mwAUU">[</span>32<span class="cite-bracket" id="mwAUY">]</span></span></a></sup></p>

<p id="mwAUc">In October 2013 <i id="mwAUg">National Geographic</i> released a docudrama titled <i id="mwAUk">American Blackout</i> which dealt with an imagined large-scale cyber attack on SCADA and the United States' electrical grid.<sup about="#mwt112" class="mw-ref reference" id="cite_ref-33" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-33"}}'><a href="#cite_note-33" id="mwAUo"><span class="mw-reflink-text" id="mwAUs"><span class="cite-bracket" id="mwAUw">[</span>33<span class="cite-bracket" id="mwAU0">]</span></span></a></sup></p>

</section><section data-mw-section-id="9" id="mwAU4" aria-labelledby="Uses"><div class="mw-heading mw-heading2"><h2 id="Uses">Uses</h2><span class="mw-editsection"><span class="mw-editsection-bracket">[</span><a href="/w/index.php?title=SCADA&amp;action=edit&amp;section=9" title="Edit section: Uses"><span>edit</span></a><span class="mw-editsection-bracket">]</span></span></div>
<figure class="mw-default-size" typeof="mw:File/Thumb" id="mwAU8"><a href="https://en.wikipedia.org/wiki/File:Freer_Water_Control_and_Improvement_District_-_Diana_Adame.jpg" class="mw-file-description" id="mwAVA"><img resource="https://en.wikipedia.org/wiki/File:Freer_Water_Control_and_Improvement_District_-_Diana_Adame.jpg" src="//thumb.wikimedia.org/wikipedia/commons/thumb/f/fb/Freer_Water_Control_and_Improvement_District_-_Diana_Adame.jpg/250px-Freer_Water_Control_and_Improvement_District_-_Diana_Adame.jpg?utm_source=en.wikipedia.org&amp;utm_campaign=parser&amp;utm_content=thumbnail" decoding="async" loading="lazy" srcset="//thumb.wikimedia.org/wikipedia/commons/thumb/f/fb/Freer_Water_Control_and_Improvement_District_-_Diana_Adame.jpg/500px-Freer_Water_Control_and_Improvement_District_-_Diana_Adame.jpg?utm_source=en.wikipedia.org&amp;utm_campaign=parser&amp;utm_content=thumbnail 2x" data-file-width="4288" data-file-height="2848" data-file-type="bitmap" height="166" width="250" class="mw-file-element" id="mwAVE"/></a><figcaption id="mwAVI">Example of SCADA used in office environment to remotely monitor a process</figcaption></figure>

<p id="mwAVM">Both large and small systems can be built using the SCADA concept. These systems can range from just tens to thousands of <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Control_loop" title="Control loop" id="mwAVQ">control loops</a>, depending on the application. Example processes include industrial, infrastructure, and facility-based processes, as described below:</p>

<ul id="mwAVU"><li id="mwAVY"><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Industrial_process" title="Industrial process" class="mw-redirect" id="mwAVc">Industrial processes</a> include <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Manufacturing" title="Manufacturing" id="mwAVg">manufacturing</a>, <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Process_control" title="Process control" class="mw-redirect" id="mwAVk">process control</a>, <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Power_generation" title="Power generation" class="mw-redirect" id="mwAVo">power generation</a>, <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Fabrication_(metal)" title="Fabrication (metal)" class="mw-redirect" id="mwAVs">fabrication</a>, and refining, and may run in continuous, batch, repetitive, or discrete modes.</li>
<li id="mwAVw"><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Infrastructure" title="Infrastructure" id="mwAV0">Infrastructure</a> processes may be public or private, and include <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Water_treatment" title="Water treatment" id="mwAV4">water treatment</a> and distribution, wastewater collection and <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Waste_water_treatment" title="Waste water treatment" class="mw-redirect" id="mwAV8">treatment</a>, <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Fossil_gas_pipeline" title="Fossil gas pipeline" class="mw-redirect" id="mwAWA">oil and gas pipelines</a>, <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Electric_power_transmission" title="Electric power transmission" id="mwAWE">electric power transmission</a> and <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Electric_power_distribution" title="Electric power distribution" id="mwAWI">distribution</a>, and <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Wind_farm" title="Wind farm" id="mwAWM">wind farms</a>.</li>
<li id="mwAWQ">Facility processes, including buildings, airports, <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Ship#Today" title="Ship" id="mwAWU">ships</a>, and <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Space_station" title="Space station" id="mwAWY">space stations</a>. They monitor and control <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Heating,_ventilation,_and_air_conditioning" title="Heating, ventilation, and air conditioning" id="mwAWc">heating, ventilation, and air conditioning</a> systems (HVAC), <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Access_control" title="Access control" id="mwAWg">access</a>, and <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Efficient_energy_use" title="Efficient energy use" id="mwAWk">energy consumption</a>.</li></ul>

<p id="mwAWo">However, SCADA systems may have security vulnerabilities, so the systems should be evaluated to identify risks and solutions implemented to mitigate those risks.<sup about="#mwt115" class="mw-ref reference" id="cite_ref-34" rel="dc:references" typeof="mw:Extension/ref" data-mw='{"name":"ref","attrs":{},"body":{"id":"mw-reference-text-cite_note-34"}}'><a href="#cite_note-34" id="mwAWs"><span class="mw-reflink-text" id="mwAWw"><span class="cite-bracket" id="mwAW0">[</span>34<span class="cite-bracket" id="mwAW4">]</span></span></a></sup></p>

</section><section data-mw-section-id="10" id="mwAW8" aria-labelledby="See_also"><div class="mw-heading mw-heading2"><h2 id="See_also">See also</h2><span class="mw-editsection"><span class="mw-editsection-bracket">[</span><a href="/w/index.php?title=SCADA&amp;action=edit&amp;section=10" title="Edit section: See also"><span>edit</span></a><span class="mw-editsection-bracket">]</span></span></div>
<ul id="mwAXA"><li id="mwAXE"><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/DNP3" title="DNP3" about="#mwt116" typeof="mw:Transclusion" id="mwAXI" data-mw='{"parts":[{"template":{"target":{"wt":"Annotated link","href":"./Template:Annotated_link"},"params":{"1":{"wt":"DNP3"}},"i":0}}]}'>DNP3</a><span typeof="mw:Entity" about="#mwt116"> </span><span about="#mwt116">– Computer network protocol</span></li>
<li id="mwAXM"><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/EPICS" title="EPICS" about="#mwt117" typeof="mw:Transclusion" id="mwAXQ" data-mw='{"parts":[{"template":{"target":{"wt":"Annotated link","href":"./Template:Annotated_link"},"params":{"1":{"wt":"EPICS"}},"i":0}}]}'>EPICS</a><span typeof="mw:Entity" about="#mwt117"> </span><span about="#mwt117">– Software infrastructure for building distributed control systems</span></li>
<li id="mwAXU"><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/IEC_60870" title="IEC 60870" about="#mwt118" typeof="mw:Transclusion" id="mwAXY" data-mw='{"parts":[{"template":{"target":{"wt":"Annotated link","href":"./Template:Annotated_link"},"params":{"1":{"wt":"IEC 60870"}},"i":0}}]}'>IEC 60870</a><span typeof="mw:Entity" about="#mwt118"> </span><span about="#mwt118">– Standards defining systems used for telecontrol</span></li></ul>

</section><section data-mw-section-id="11" id="mwAXc" aria-labelledby="References"><div class="mw-heading mw-heading2"><h2 id="References">References</h2><span class="mw-editsection"><span class="mw-editsection-bracket">[</span><a href="/w/index.php?title=SCADA&amp;action=edit&amp;section=11" title="Edit section: References"><span>edit</span></a><span class="mw-editsection-bracket">]</span></span></div>

<span class="mw-empty-elt" about="#mwt119" typeof="mw:Transclusion" id="mwAXg" data-mw='{"parts":[{"template":{"target":{"wt":"refs","href":"./Template:Refs"},"params":{},"i":0}}]}'><style data-mw-deduplicate="TemplateStyles:r1327269900" typeof="mw:Extension/templatestyles" about="#mwt120" data-mw='{"name":"templatestyles","attrs":{"src":"Reflist/styles.css"}}'>.mw-parser-output .reflist-columns-2{column-width:30em}.mw-parser-output .reflist-columns-3{column-width:25em}body.skin-vector-2022 .mw-parser-output .reflist-columns-2{column-width:27em}body.skin-vector-2022 .mw-parser-output .reflist-columns-3{column-width:22.5em}.mw-parser-output .references[data-mw-group=upper-alpha]{list-style-type:upper-alpha}.mw-parser-output .references[data-mw-group=upper-roman]{list-style-type:upper-roman}.mw-parser-output .references[data-mw-group=lower-alpha]{list-style-type:lower-alpha}.mw-parser-output .references[data-mw-group=lower-greek]{list-style-type:lower-greek}.mw-parser-output .references[data-mw-group=lower-roman]{list-style-type:lower-roman}.mw-parser-output div.reflist-liststyle-upper-alpha .references{list-style-type:upper-alpha}.mw-parser-output div.reflist-liststyle-upper-roman .references{list-style-type:upper-roman}.mw-parser-output div.reflist-liststyle-lower-alpha .references{list-style-type:lower-alpha}.mw-parser-output div.reflist-liststyle-lower-greek .references{list-style-type:lower-greek}.mw-parser-output div.reflist-liststyle-lower-roman .references{list-style-type:lower-roman}</style></span><div about="#mwt119" id="mwAXk">
<div class="mw-references-wrap mw-references-columns" typeof="mw:Extension/references" about="#mwt121" id="mwAXo" data-mw='{"name":"references","attrs":{"group":"","responsive":"1"},"body":{"extsrc":""}}'><ol class="mw-references references" id="mwAXs"><li about="#cite_note-Hieb2008-1" id="cite_note-Hieb2008-1" data-mw-footnote-number="1"><span class="mw-cite-backlink" id="mwAXw"><a href="#cite_ref-Hieb2008_1-0" rel="mw:referencedBy" id="mwAX0"><span class="mw-linkback-text" id="mwAX4">↑</span></a></span> <span id="mw-reference-text-cite_note-Hieb2008-1" class="mw-reference-text reference-text"><style data-mw-deduplicate="TemplateStyles:r1333433106" typeof="mw:Extension/templatestyles mw:Transclusion" about="#mwt7" id="mwAX8" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite book","href":"./Template:Cite_book"},"params":{"author":{"wt":"Jeff Hieb"},"title":{"wt":"Security Hardened Remote Terminal Units for SCADA Networks"},"url":{"wt":"https://books.google.com/books?id=A-_PPgAACAAJ"},"year":{"wt":"2008"},"publisher":{"wt":"University of Louisville"}},"i":0}}]}'>.mw-parser-output cite.citation{font-style:inherit;word-wrap:break-word}.mw-parser-output .citation q{quotes:"\"""\"""'""'"}.mw-parser-output .citation:target{background-color:rgba(0,127,255,0.133)}.mw-parser-output .id-lock-free.id-lock-free a{background:url("//upload.wikimedia.org/wikipedia/commons/6/65/Lock-green.svg")right 0.1em center/9px no-repeat}.mw-parser-output .id-lock-limited.id-lock-limited a,.mw-parser-output .id-lock-registration.id-lock-registration a{background:url("//upload.wikimedia.org/wikipedia/commons/d/d6/Lock-gray-alt-2.svg")right 0.1em center/9px no-repeat}.mw-parser-output .id-lock-subscription.id-lock-subscription a{background:url("//upload.wikimedia.org/wikipedia/commons/a/aa/Lock-red-alt-2.svg")right 0.1em center/9px no-repeat}.mw-parser-output .cs1-ws-icon a{background:url("//upload.wikimedia.org/wikipedia/commons/4/4c/Wikisource-logo.svg")right 0.1em center/12px no-repeat}body:not(.skin-timeless):not(.skin-minerva) .mw-parser-output .id-lock-free a,body:not(.skin-timeless):not(.skin-minerva) .mw-parser-output .id-lock-limited a,body:not(.skin-timeless):not(.skin-minerva) .mw-parser-output .id-lock-registration a,body:not(.skin-timeless):not(.skin-minerva) .mw-parser-output .id-lock-subscription a,body:not(.skin-timeless):not(.skin-minerva) .mw-parser-output .cs1-ws-icon a{background-size:contain;padding:0 1em 0 0}.mw-parser-output .cs1-code{color:inherit;background:inherit;border:none;padding:inherit}.mw-parser-output .cs1-hidden-error{display:none;color:var(--color-error,#bf3c2c)}.mw-parser-output .cs1-visible-error{color:var(--color-error,#bf3c2c)}.mw-parser-output .cs1-maint{display:none;color:#085;margin-left:0.3em}.mw-parser-output .cs1-kern-left{padding-left:0.2em}.mw-parser-output .cs1-kern-right{padding-right:0.2em}.mw-parser-output .citation .mw-selflink{font-weight:inherit}@media screen{.mw-parser-output .cs1-format{font-size:95%}html.skin-theme-clientpref-night .mw-parser-output .cs1-maint{color:#18911f}}@media screen and (prefers-color-scheme:dark){html.skin-theme-clientpref-os .mw-parser-output .cs1-maint{color:#18911f}}</style><cite id="CITEREFJeff_Hieb2008" class="citation book cs1" about="#mwt7">Jeff Hieb (2008). <a rel="mw:ExtLink nofollow" href="https://books.google.com/books?id=A-_PPgAACAAJ" class="external text" id="mwAYA"><i id="mwAYE">Security Hardened Remote Terminal Units for SCADA Networks</i></a>. University of Louisville.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=book&amp;rft.btitle=Security+Hardened+Remote+Terminal+Units+for+SCADA+Networks&amp;rft.pub=University+of+Louisville&amp;rft.date=2008&amp;rft.au=Jeff+Hieb&amp;rft_id=https%3A%2F%2Fbooks.google.com%2Fbooks%3Fid%3DA-_PPgAACAAJ&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt7" id="mwAYI"></span></span></li>
<li about="#cite_note-Raul2010-2" id="cite_note-Raul2010-2" data-mw-footnote-number="2"><span class="mw-cite-backlink" id="mwAYM"><a href="#cite_ref-Raul2010_2-0" rel="mw:referencedBy" id="mwAYQ"><span class="mw-linkback-text" id="mwAYU">↑</span></a></span> <span id="mw-reference-text-cite_note-Raul2010-2" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt12" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAYY" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite book","href":"./Template:Cite_book"},"params":{"author":{"wt":"Aquino-Santos, Raul"},"title":{"wt":"Emerging Technologies in Wireless Ad-hoc Networks: Applications and Future Development: Applications and Future Development"},"url":{"wt":"https://books.google.com/books?id=UN2eBQAAQBAJ&amp;pg=PA43"},"date":{"wt":"30 November 2010"},"publisher":{"wt":"IGI Global"},"isbn":{"wt":"978-1-60960-029-7"},"pages":{"wt":"43–"}},"i":0}}]}'/><cite id="CITEREFAquino-Santos,_Raul2010" class="citation book cs1" about="#mwt12">Aquino-Santos, Raul (30 November 2010). <a rel="mw:ExtLink nofollow" href="https://books.google.com/books?id=UN2eBQAAQBAJ&amp;pg=PA43" class="external text" id="mwAYc"><i id="mwAYg">Emerging Technologies in Wireless Ad-hoc Networks: Applications and Future Development: Applications and Future Development</i></a>. IGI Global. pp.<span typeof="mw:Entity" id="mwAYk"> </span>43–. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/ISBN_(identifier)" title="ISBN (identifier)" class="mw-redirect" id="mwAYo">ISBN</a><span typeof="mw:Entity" id="mwAYs"> </span><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Special:BookSources/978-1-60960-029-7" title="Special:BookSources/978-1-60960-029-7" id="mwAYw"><bdi id="mwAY0">978-1-60960-029-7</bdi></a>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=book&amp;rft.btitle=Emerging+Technologies+in+Wireless+Ad-hoc+Networks%3A+Applications+and+Future+Development%3A+Applications+and+Future+Development&amp;rft.pages=43-&amp;rft.pub=IGI+Global&amp;rft.date=2010-11-30&amp;rft.isbn=978-1-60960-029-7&amp;rft.au=Aquino-Santos%2C+Raul&amp;rft_id=https%3A%2F%2Fbooks.google.com%2Fbooks%3Fid%3DUN2eBQAAQBAJ%26pg%3DPA43&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt12" id="mwAY4"></span></span></li>
<li about="#cite_note-GallowayIntro-3" id="cite_note-GallowayIntro-3" data-mw-footnote-number="3"><span class="mw-cite-backlink" id="mwAY8"><a href="#cite_ref-GallowayIntro_3-0" rel="mw:referencedBy" id="mwAZA"><span class="mw-linkback-text" id="mwAZE">↑</span></a></span> <span id="mw-reference-text-cite_note-GallowayIntro-3" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt17" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAZI" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite journal","href":"./Template:Cite_journal"},"params":{"last1":{"wt":"Galloway"},"first1":{"wt":"Brendan"},"last2":{"wt":"Hancke"},"first2":{"wt":"Gerhard P."},"title":{"wt":"Introduction to Industrial Control Networks"},"journal":{"wt":"IEEE Communications Surveys and Tutorials"},"year":{"wt":"2012"},"volume":{"wt":"15"},"issue":{"wt":"2"},"pages":{"wt":"860–880"},"url":{"wt":"http://www.rfidblog.org.uk/Preprint-GallowayHancke-IndustrialControlSurvey.pdf"},"doi":{"wt":"10.1109/SURV.2012.071812.00124"}},"i":0}}]}'/><cite id="CITEREFGallowayHancke2012" class="citation journal cs1" about="#mwt17">Galloway, Brendan; Hancke, Gerhard P. (2012). <a rel="mw:ExtLink nofollow" href="http://www.rfidblog.org.uk/Preprint-GallowayHancke-IndustrialControlSurvey.pdf" class="external text" id="mwAZM">"Introduction to Industrial Control Networks"</a> <span class="cs1-format" id="mwAZQ">(PDF)</span>. <i id="mwAZU">IEEE Communications Surveys and Tutorials</i>. <b id="mwAZY">15</b> (2): <span class="nowrap" id="mwAZc">860–</span>880. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Doi_(identifier)" title="Doi (identifier)" class="mw-redirect" id="mwAZg">doi</a>:<a rel="mw:ExtLink nofollow" href="https://doi.org/10.1109%2FSURV.2012.071812.00124" class="external text" id="mwAZk">10.1109/SURV.2012.071812.00124</a>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Ajournal&amp;rft.genre=article&amp;rft.jtitle=IEEE+Communications+Surveys+and+Tutorials&amp;rft.atitle=Introduction+to+Industrial+Control+Networks&amp;rft.volume=15&amp;rft.issue=2&amp;rft.pages=860-880&amp;rft.date=2012&amp;rft_id=info%3Adoi%2F10.1109%2FSURV.2012.071812.00124&amp;rft.aulast=Galloway&amp;rft.aufirst=Brendan&amp;rft.au=Hancke%2C+Gerhard+P.&amp;rft_id=http%3A%2F%2Fwww.rfidblog.org.uk%2FPreprint-GallowayHancke-IndustrialControlSurvey.pdf&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt17" id="mwAZo"></span></span></li>
<li about="#cite_note-berganELP-4" id="cite_note-berganELP-4" data-mw-footnote-number="4"><span class="mw-cite-backlink" id="mwAZs"><a href="#cite_ref-berganELP_4-0" rel="mw:referencedBy" id="mwAZw"><span class="mw-linkback-text" id="mwAZ0">↑</span></a></span> <span id="mw-reference-text-cite_note-berganELP-4" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt20" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAZ4" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite journal","href":"./Template:Cite_journal"},"params":{"last":{"wt":"Bergan"},"first":{"wt":"Christian"},"title":{"wt":"Demystifying Satellite for the Smart Grid: Four Common Misconceptions"},"journal":{"wt":"Electric Light &amp; Power"},"date":{"wt":"August 2011"},"volume":{"wt":"16"},"issue":{"wt":"8"},"url":{"wt":"http://www.elp.com/index/display/article-display/5666163079/articles/utility-automation-engineering-td/volume-16/issue-8/features/demystifying-satellite-for-the-smart-grid-four-common-misconceptions.html"},"access-date":{"wt":"2 May 2012"},"quote":{"wt":"satellite is a cost-effective and secure solution that can provide backup communications and easily support core smart grid applications like SCADA, telemetry, AMI backhaul and distribution automation"},"archive-url":{"wt":"https://web.archive.org/web/20120331210553/http://www.elp.com/index/display/article-display/5666163079/articles/utility-automation-engineering-td/volume-16/issue-8/features/demystifying-satellite-for-the-smart-grid-four-common-misconceptions.html"},"archive-date":{"wt":"31 March 2012"},"url-status":{"wt":"dead"}},"i":0}}]}'/><cite id="CITEREFBergan2011" class="citation journal cs1" about="#mwt20">Bergan, Christian (August 2011). <a rel="mw:ExtLink nofollow" href="https://web.archive.org/web/20120331210553/http://www.elp.com/index/display/article-display/5666163079/articles/utility-automation-engineering-td/volume-16/issue-8/features/demystifying-satellite-for-the-smart-grid-four-common-misconceptions.html" class="external text" id="mwAZ8">"Demystifying Satellite for the Smart Grid: Four Common Misconceptions"</a>. <i id="mwAaA">Electric Light &amp; Power</i>. <b id="mwAaE">16</b> (8). Archived from <a rel="mw:ExtLink nofollow" href="http://www.elp.com/index/display/article-display/5666163079/articles/utility-automation-engineering-td/volume-16/issue-8/features/demystifying-satellite-for-the-smart-grid-four-common-misconceptions.html" class="external text" id="mwAaI">the original</a> on 31 March 2012<span class="reference-accessdate" id="mwAaM">. Retrieved <span class="nowrap" id="mwAaQ">2 May</span> 2012</span>. <q id="mwAaU">satellite is a cost-effective and secure solution that can provide backup communications and easily support core smart grid applications like SCADA, telemetry, AMI backhaul and distribution automation</q></cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Ajournal&amp;rft.genre=article&amp;rft.jtitle=Electric+Light+%26+Power&amp;rft.atitle=Demystifying+Satellite+for+the+Smart+Grid%3A+Four+Common+Misconceptions&amp;rft.volume=16&amp;rft.issue=8&amp;rft.date=2011-08&amp;rft.aulast=Bergan&amp;rft.aufirst=Christian&amp;rft_id=http%3A%2F%2Fwww.elp.com%2Findex%2Fdisplay%2Farticle-display%2F5666163079%2Farticles%2Futility-automation-engineering-td%2Fvolume-16%2Fissue-8%2Ffeatures%2Fdemystifying-satellite-for-the-smart-grid-four-common-misconceptions.html&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt20" id="mwAaY"></span></span></li>
<li about="#cite_note-5" id="cite_note-5" data-mw-footnote-number="5"><span class="mw-cite-backlink" id="mwAac"><a href="#cite_ref-5" rel="mw:referencedBy" id="mwAag"><span class="mw-linkback-text" id="mwAak">↑</span></a></span> <span id="mw-reference-text-cite_note-5" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt23" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAao" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web ","href":"./Template:Cite_web"},"params":{"url":{"wt":"https://scadahacker.com/library/Documents/ICS_Basics/SCADA%20Basics%20-%20NCS%20TIB%2004-1.pdf"},"title":{"wt":"Supervisory Control and Data Acquisition (SCADA) Systems"},"date":{"wt":"October 2004"},"publisher":{"wt":"NATIONAL COMMUNICATIONS SYSTEM"},"author":{"wt":"OFFICE OF THE MANAGER NATIONAL COMMUNICATIONS SYSTEM"},"access-date":{"wt":"14 July 2015"},"archive-url":{"wt":"https://web.archive.org/web/20150714225002/https://scadahacker.com/library/Documents/ICS_Basics/SCADA%20Basics%20-%20NCS%20TIB%2004-1.pdf"},"archive-date":{"wt":"14 July 2015"},"url-status":{"wt":"dead"}},"i":0}}]}'/><cite id="CITEREFOFFICE_OF_THE_MANAGER_NATIONAL_COMMUNICATIONS_SYSTEM2004" class="citation web cs1" about="#mwt23">OFFICE OF THE MANAGER NATIONAL COMMUNICATIONS SYSTEM (October 2004). <a rel="mw:ExtLink nofollow" href="https://web.archive.org/web/20150714225002/https://scadahacker.com/library/Documents/ICS_Basics/SCADA%20Basics%20-%20NCS%20TIB%2004-1.pdf" class="external text" id="mwAas">"Supervisory Control and Data Acquisition (SCADA) Systems"</a> <span class="cs1-format" id="mwAaw">(PDF)</span>. NATIONAL COMMUNICATIONS SYSTEM. Archived from <a rel="mw:ExtLink nofollow" href="https://scadahacker.com/library/Documents/ICS_Basics/SCADA%20Basics%20-%20NCS%20TIB%2004-1.pdf" class="external text" id="mwAa0">the original</a> <span class="cs1-format" id="mwAa4">(PDF)</span> on 14 July 2015<span class="reference-accessdate" id="mwAa8">. Retrieved <span class="nowrap" id="mwAbA">14 July</span> 2015</span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=unknown&amp;rft.btitle=Supervisory+Control+and+Data+Acquisition+%28SCADA%29+Systems&amp;rft.pub=NATIONAL+COMMUNICATIONS+SYSTEM&amp;rft.date=2004-10&amp;rft.au=OFFICE+OF+THE+MANAGER+NATIONAL+COMMUNICATIONS+SYSTEM&amp;rft_id=https%3A%2F%2Fscadahacker.com%2Flibrary%2FDocuments%2FICS_Basics%2FSCADA%2520Basics%2520-%2520NCS%2520TIB%252004-1.pdf&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt23" id="mwAbE"></span></span></li>
<li about="#cite_note-6" id="cite_note-6" data-mw-footnote-number="6"><span class="mw-cite-backlink" id="mwAbI"><a href="#cite_ref-6" rel="mw:referencedBy" id="mwAbM"><span class="mw-linkback-text" id="mwAbQ">↑</span></a></span> <span id="mw-reference-text-cite_note-6" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt26" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAbU" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web ","href":"./Template:Cite_web"},"params":{"url":{"wt":"http://www.engineersgarage.com/articles/scada-systems"},"title":{"wt":"SCADA Systems april 2014"}},"i":0}}]}'/><cite class="citation web cs1" about="#mwt26" id="mwAbY"><a rel="mw:ExtLink nofollow" href="http://www.engineersgarage.com/articles/scada-systems" class="external text" id="mwAbc">"SCADA Systems april 2014"</a>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=unknown&amp;rft.btitle=SCADA+Systems+april+2014&amp;rft_id=http%3A%2F%2Fwww.engineersgarage.com%2Farticles%2Fscada-systems&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt26" id="mwAbg"></span></span></li>
<li about="#cite_note-7" id="cite_note-7" data-mw-footnote-number="7"><span class="mw-cite-backlink" id="mwAbk"><a href="#cite_ref-7" rel="mw:referencedBy" id="mwAbo"><span class="mw-linkback-text" id="mwAbs">↑</span></a></span> <span id="mw-reference-text-cite_note-7" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt29" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAbw" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web ","href":"./Template:Cite_web"},"params":{"url":{"wt":"http://scadahistory.com/"},"title":{"wt":"A Brief History of SCADA/EMS (2015)"},"author":{"wt":"J. Russel"},"url-status":{"wt":"dead"},"archive-url":{"wt":"https://web.archive.org/web/20150811051350/http://scadahistory.com/"},"archive-date":{"wt":"11 August 2015"},"df":{"wt":"dmy-all"}},"i":0}}]}'/><cite id="CITEREFJ._Russel" class="citation web cs1" about="#mwt29">J. Russel. <a rel="mw:ExtLink nofollow" href="https://web.archive.org/web/20150811051350/http://scadahistory.com/" class="external text" id="mwAb0">"A Brief History of SCADA/EMS (2015)"</a>. Archived from <a rel="mw:ExtLink nofollow" href="http://scadahistory.com/" class="external text" id="mwAb4">the original</a> on 11 August 2015.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=unknown&amp;rft.btitle=A+Brief+History+of+SCADA%2FEMS+%282015%29&amp;rft.au=J.+Russel&amp;rft_id=http%3A%2F%2Fscadahistory.com%2F&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt29" id="mwAb8"></span></span></li>
<li about="#cite_note-8" id="cite_note-8" data-mw-footnote-number="8"><span class="mw-cite-backlink" id="mwAcA"><a href="#cite_ref-8" rel="mw:referencedBy" id="mwAcE"><span class="mw-linkback-text" id="mwAcI">↑</span></a></span> <span id="mw-reference-text-cite_note-8" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt32" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAcM" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite journal ","href":"./Template:Cite_journal"},"params":{"last1":{"wt":"Abbas"},"first1":{"wt":"Hosny A."},"title":{"wt":"Future SCADA challenges and the promising solution: The agent-based SCADA"},"journal":{"wt":"International Journal of Critical Infrastructures"},"date":{"wt":"2014"},"volume":{"wt":"10"},"issue":{"wt":"3/4"},"page":{"wt":"307"},"article-number":{"wt":"66354"},"doi":{"wt":"10.1504/IJCIS.2014.066354"},"bibcode":{"wt":"2014IJCI...10..307A"}},"i":0}}]}'/><cite id="CITEREFAbbas2014" class="citation journal cs1" about="#mwt32">Abbas, Hosny A. (2014). "Future SCADA challenges and the promising solution: The agent-based SCADA". <i id="mwAcQ">International Journal of Critical Infrastructures</i>. <b id="mwAcU">10</b> (3/4) 66354: 307. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Bibcode_(identifier)" title="Bibcode (identifier)" class="mw-redirect" id="mwAcY">Bibcode</a>:<a rel="mw:ExtLink nofollow" href="https://scixplorer.org/abs/2014IJCI...10..307A" class="external text" id="mwAcc">2014IJCI...10..307A</a>. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Doi_(identifier)" title="Doi (identifier)" class="mw-redirect" id="mwAcg">doi</a>:<a rel="mw:ExtLink nofollow" href="https://doi.org/10.1504%2FIJCIS.2014.066354" class="external text" id="mwAck">10.1504/IJCIS.2014.066354</a>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Ajournal&amp;rft.genre=article&amp;rft.jtitle=International+Journal+of+Critical+Infrastructures&amp;rft.atitle=Future+SCADA+challenges+and+the+promising+solution%3A+The+agent-based+SCADA&amp;rft.volume=10&amp;rft.issue=3%2F4&amp;rft.artnum=66354&amp;rft.pages=307&amp;rft.date=2014&amp;rft_id=info%3Adoi%2F10.1504%2FIJCIS.2014.066354&amp;rft_id=info%3Abibcode%2F2014IJCI...10..307A&amp;rft.aulast=Abbas&amp;rft.aufirst=Hosny+A.&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt32" id="mwAco"></span></span></li>
<li about="#cite_note-Proquest-text-9" id="cite_note-Proquest-text-9" data-mw-footnote-number="9"><span class="mw-cite-backlink" id="mwAcs"><a href="#cite_ref-Proquest-text_9-0" rel="mw:referencedBy" id="mwAcw"><span class="mw-linkback-text" id="mwAc0">↑</span></a></span> <span id="mw-reference-text-cite_note-Proquest-text-9" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt35" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAc4" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite thesis ","href":"./Template:Cite_thesis"},"params":{"type":{"wt":"PhD Thesis"},"last1":{"wt":"Hieb"},"first1":{"wt":"Jeff"},"title":{"wt":"Security hardened remote terminal units for SCADA networks"},"publisher":{"wt":"University of Louisville"},"date":{"wt":"2008"},"doi":{"wt":"10.18297/etd/615"},"doi-access":{"wt":"free"}},"i":0}}]}'/><cite id="CITEREFHieb2008" class="citation thesis cs1" about="#mwt35">Hieb, Jeff (2008). <i id="mwAc8">Security hardened remote terminal units for SCADA networks</i> (PhD Thesis). University of Louisville. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Doi_(identifier)" title="Doi (identifier)" class="mw-redirect" id="mwAdA">doi</a>:<span class="id-lock-free" title="Freely accessible" id="mwAdE"><a rel="mw:ExtLink nofollow" href="https://doi.org/10.18297%2Fetd%2F615" class="external text" id="mwAdI">10.18297/etd/615</a></span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Adissertation&amp;rft.title=Security+hardened+remote+terminal+units+for+SCADA+networks&amp;rft.inst=University+of+Louisville&amp;rft.date=2008&amp;rft_id=info%3Adoi%2F10.18297%2Fetd%2F615&amp;rft.aulast=Hieb&amp;rft.aufirst=Jeff&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt35" id="mwAdM"></span></span></li>
<li about="#cite_note-10" id="cite_note-10" data-mw-footnote-number="10"><span class="mw-cite-backlink" id="mwAdQ"><a href="#cite_ref-10" rel="mw:referencedBy" id="mwAdU"><span class="mw-linkback-text" id="mwAdY">↑</span></a></span> <span id="mw-reference-text-cite_note-10" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt38" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAdc" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"Cite web","href":"./Template:Cite_web"},"params":{"last":{"wt":"UJVAROSI"},"first":{"wt":"Alexandru"},"date":{"wt":"2 November 2016"},"title":{"wt":"EVOLUTION OF SCADA SYSTEMS"},"url":{"wt":"http://webbut.unitbv.ro/BU2015/Series%20I/2016/BULETIN%20I%20PDF/Ujvarosi_Al.pdf"},"url-status":{"wt":"dead"},"archive-url":{"wt":"https://web.archive.org/web/20211028142517/https://webbut.unitbv.ro/BU2015/Series%20I/2016/BULETIN%20I%20PDF/Ujvarosi_Al.pdf"},"archive-date":{"wt":"2021-10-28"}},"i":0}}]}'/><cite id="CITEREFUJVAROSI2016" class="citation web cs1" about="#mwt38">UJVAROSI, Alexandru (2 November 2016). <a rel="mw:ExtLink nofollow" href="https://web.archive.org/web/20211028142517/https://webbut.unitbv.ro/BU2015/Series%20I/2016/BULETIN%20I%20PDF/Ujvarosi_Al.pdf" class="external text" id="mwAdg">"EVOLUTION OF SCADA SYSTEMS"</a> <span class="cs1-format" id="mwAdk">(PDF)</span>. Archived from <a rel="mw:ExtLink nofollow" href="http://webbut.unitbv.ro/BU2015/Series%20I/2016/BULETIN%20I%20PDF/Ujvarosi_Al.pdf" class="external text" id="mwAdo">the original</a> <span class="cs1-format" id="mwAds">(PDF)</span> on 28 October 2021.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=unknown&amp;rft.btitle=EVOLUTION+OF+SCADA+SYSTEMS&amp;rft.date=2016-11-02&amp;rft.aulast=UJVAROSI&amp;rft.aufirst=Alexandru&amp;rft_id=http%3A%2F%2Fwebbut.unitbv.ro%2FBU2015%2FSeries%2520I%2F2016%2FBULETIN%2520I%2520PDF%2FUjvarosi_Al.pdf&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt38" id="mwAdw"></span></span></li>
<li about="#cite_note-11" id="cite_note-11" data-mw-footnote-number="11"><span class="mw-cite-backlink" id="mwAd0"><a href="#cite_ref-11" rel="mw:referencedBy" id="mwAd4"><span class="mw-linkback-text" id="mwAd8">↑</span></a></span> <span id="mw-reference-text-cite_note-11" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt43" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAeA" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite journal ","href":"./Template:Cite_journal"},"params":{"last1":{"wt":"Fan"},"first1":{"wt":"R."},"last2":{"wt":"Toker"},"first2":{"wt":"O."},"last3":{"wt":"Cheded"},"first3":{"wt":"L."},"title":{"wt":"Internet-based SCADA: A new approach using Java and XML"},"journal":{"wt":"Computing and Control Engineering"},"date":{"wt":"2005"},"volume":{"wt":"16"},"issue":{"wt":"5"},"pages":{"wt":"22–26"},"doi":{"wt":"10.1049/cce:20050504"}},"i":0}}]}'/><cite id="CITEREFFanTokerCheded2005" class="citation journal cs1" about="#mwt43">Fan, R.; Toker, O.; Cheded, L. (2005). "Internet-based SCADA: A new approach using Java and XML". <i id="mwAeE">Computing and Control Engineering</i>. <b id="mwAeI">16</b> (5): <span class="nowrap" id="mwAeM">22–</span>26. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Doi_(identifier)" title="Doi (identifier)" class="mw-redirect" id="mwAeQ">doi</a>:<a rel="mw:ExtLink nofollow" href="https://doi.org/10.1049%2Fcce%3A20050504" class="external text" id="mwAeU">10.1049/cce:20050504</a>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Ajournal&amp;rft.genre=article&amp;rft.jtitle=Computing+and+Control+Engineering&amp;rft.atitle=Internet-based+SCADA%3A+A+new+approach+using+Java+and+XML&amp;rft.volume=16&amp;rft.issue=5&amp;rft.pages=22-26&amp;rft.date=2005&amp;rft_id=info%3Adoi%2F10.1049%2Fcce%3A20050504&amp;rft.aulast=Fan&amp;rft.aufirst=R.&amp;rft.au=Toker%2C+O.&amp;rft.au=Cheded%2C+L.&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt43" id="mwAeY"></span></span></li>
<li about="#cite_note-12" id="cite_note-12" data-mw-footnote-number="12"><span class="mw-cite-backlink" id="mwAec"><a href="#cite_ref-12" rel="mw:referencedBy" id="mwAeg"><span class="mw-linkback-text" id="mwAek">↑</span></a></span> <span id="mw-reference-text-cite_note-12" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt46" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAeo" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite book ","href":"./Template:Cite_book"},"params":{"author1":{"wt":"Rosslin John Robles"},"author2":{"wt":"Tai-Hoon Kim"},"date":{"wt":"2010"},"chapter":{"wt":"Architecture for SCADA with mobile remote components"},"chapter-url":{"wt":"https://dl.acm.org/doi/10.5555/1844174.1844240"},"title":{"wt":"ACMOS&apos;10: Proceedings of the 12th WSEAS international conference on Automatic control, modelling &amp; simulation"},"pages":{"wt":"346–350"},"isbn":{"wt":""}},"i":0}}]}'/><cite id="CITEREFRosslin_John_RoblesTai-Hoon_Kim2010" class="citation book cs1" about="#mwt46">Rosslin John Robles; Tai-Hoon Kim (2010). <a rel="mw:ExtLink nofollow" href="https://dl.acm.org/doi/10.5555/1844174.1844240" class="external text" id="mwAes">"Architecture for SCADA with mobile remote components"</a>. <i id="mwAew">ACMOS'10: Proceedings of the 12th WSEAS international conference on Automatic control, modelling &amp; simulation</i>. pp.<span typeof="mw:Entity" id="mwAe0"> </span><span class="nowrap" id="mwAe4">346–</span>350.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=bookitem&amp;rft.atitle=Architecture+for+SCADA+with+mobile+remote+components&amp;rft.btitle=ACMOS%2710%3A+Proceedings+of+the+12th+WSEAS+international+conference+on+Automatic+control%2C+modelling+%26+simulation&amp;rft.pages=346-350&amp;rft.date=2010&amp;rft.au=Rosslin+John+Robles&amp;rft.au=Tai-Hoon+Kim&amp;rft_id=https%3A%2F%2Fdl.acm.org%2Fdoi%2F10.5555%2F1844174.1844240&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt46" id="mwAe8"></span></span></li>
<li about="#cite_note-13" id="cite_note-13" data-mw-footnote-number="13"><span class="mw-cite-backlink" id="mwAfA"><a href="#cite_ref-13" rel="mw:referencedBy" id="mwAfE"><span class="mw-linkback-text" id="mwAfI">↑</span></a></span> <span id="mw-reference-text-cite_note-13" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt49" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAfM" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite journal ","href":"./Template:Cite_journal"},"params":{"last1":{"wt":"Qiu"},"first1":{"wt":"B."},"last2":{"wt":"Gooi"},"first2":{"wt":"H.B."},"title":{"wt":"Web-based SCADA display systems (WSDS) for access via Internet"},"journal":{"wt":"IEEE Transactions on Power Systems"},"date":{"wt":"2000"},"volume":{"wt":"15"},"issue":{"wt":"2"},"pages":{"wt":"681–686"},"doi":{"wt":"10.1109/59.867159"},"bibcode":{"wt":"2000ITPSy..15..681Q"}},"i":0}}]}'/><cite id="CITEREFQiuGooi2000" class="citation journal cs1" about="#mwt49">Qiu, B.; Gooi, H.B. (2000). "Web-based SCADA display systems (WSDS) for access via Internet". <i id="mwAfQ">IEEE Transactions on Power Systems</i>. <b id="mwAfU">15</b> (2): <span class="nowrap" id="mwAfY">681–</span>686. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Bibcode_(identifier)" title="Bibcode (identifier)" class="mw-redirect" id="mwAfc">Bibcode</a>:<a rel="mw:ExtLink nofollow" href="https://scixplorer.org/abs/2000ITPSy..15..681Q" class="external text" id="mwAfg">2000ITPSy..15..681Q</a>. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Doi_(identifier)" title="Doi (identifier)" class="mw-redirect" id="mwAfk">doi</a>:<a rel="mw:ExtLink nofollow" href="https://doi.org/10.1109%2F59.867159" class="external text" id="mwAfo">10.1109/59.867159</a>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Ajournal&amp;rft.genre=article&amp;rft.jtitle=IEEE+Transactions+on+Power+Systems&amp;rft.atitle=Web-based+SCADA+display+systems+%28WSDS%29+for+access+via+Internet&amp;rft.volume=15&amp;rft.issue=2&amp;rft.pages=681-686&amp;rft.date=2000&amp;rft_id=info%3Adoi%2F10.1109%2F59.867159&amp;rft_id=info%3Abibcode%2F2000ITPSy..15..681Q&amp;rft.aulast=Qiu&amp;rft.aufirst=B.&amp;rft.au=Gooi%2C+H.B.&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt49" id="mwAfs"></span></span></li>
<li about="#cite_note-14" id="cite_note-14" data-mw-footnote-number="14"><span class="mw-cite-backlink" id="mwAfw"><a href="#cite_ref-14" rel="mw:referencedBy" id="mwAf0"><span class="mw-linkback-text" id="mwAf4">↑</span></a></span> <span id="mw-reference-text-cite_note-14" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt52" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAf8" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite book ","href":"./Template:Cite_book"},"params":{"last2":{"wt":"Serizawa"},"first2":{"wt":"Y."},"last3":{"wt":"Mai Kiuchi"},"last1":{"wt":"Duo Li"},"title":{"wt":"IEEE/PES Transmission and Distribution Conference and Exhibition"},"chapter":{"wt":"Concept design for a Web-based supervisory control and data-acquisition (SCADA) system"},"date":{"wt":"2002"},"volume":{"wt":"1"},"pages":{"wt":"32–36"},"doi":{"wt":"10.1109/TDC.2002.1178256"},"isbn":{"wt":"0-7803-7525-4"}},"i":0}}]}'/><cite id="CITEREFDuo_LiSerizawaMai_Kiuchi2002" class="citation book cs1" about="#mwt52">Duo Li; Serizawa, Y.; Mai Kiuchi (2002). "Concept design for a Web-based supervisory control and data-acquisition (SCADA) system". <i id="mwAgA">IEEE/PES Transmission and Distribution Conference and Exhibition</i>. Vol.<span typeof="mw:Entity" id="mwAgE"> </span>1. pp.<span typeof="mw:Entity" id="mwAgI"> </span><span class="nowrap" id="mwAgM">32–</span>36. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Doi_(identifier)" title="Doi (identifier)" class="mw-redirect" id="mwAgQ">doi</a>:<a rel="mw:ExtLink nofollow" href="https://doi.org/10.1109%2FTDC.2002.1178256" class="external text" id="mwAgU">10.1109/TDC.2002.1178256</a>. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/ISBN_(identifier)" title="ISBN (identifier)" class="mw-redirect" id="mwAgY">ISBN</a><span typeof="mw:Entity" id="mwAgc"> </span><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Special:BookSources/0-7803-7525-4" title="Special:BookSources/0-7803-7525-4" id="mwAgg"><bdi id="mwAgk">0-7803-7525-4</bdi></a>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=bookitem&amp;rft.atitle=Concept+design+for+a+Web-based+supervisory+control+and+data-acquisition+%28SCADA%29+system&amp;rft.btitle=IEEE%2FPES+Transmission+and+Distribution+Conference+and+Exhibition&amp;rft.pages=32-36&amp;rft.date=2002&amp;rft_id=info%3Adoi%2F10.1109%2FTDC.2002.1178256&amp;rft.isbn=0-7803-7525-4&amp;rft.au=Duo+Li&amp;rft.au=Serizawa%2C+Y.&amp;rft.au=Mai+Kiuchi&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt52" id="mwAgo"></span></span></li>
<li about="#cite_note-15" id="cite_note-15" data-mw-footnote-number="15"><span class="mw-cite-backlink" id="mwAgs"><a href="#cite_ref-15" rel="mw:referencedBy" id="mwAgw"><span class="mw-linkback-text" id="mwAg0">↑</span></a></span> <span id="mw-reference-text-cite_note-15" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt55" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAg4" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite book ","href":"./Template:Cite_book"},"params":{"last":{"wt":"Boyes"},"first":{"wt":"Walt"},"title":{"wt":"Instrumentation Reference Book, 4th Edition"},"year":{"wt":"2011"},"publisher":{"wt":"Butterworth-Heinemann"},"location":{"wt":"USA"},"isbn":{"wt":"978-0-7506-8308-1"},"page":{"wt":"27"}},"i":0}}]}'/><cite id="CITEREFBoyes2011" class="citation book cs1" about="#mwt55">Boyes, Walt (2011). <i id="mwAg8">Instrumentation Reference Book, 4th Edition</i>. USA: Butterworth-Heinemann. p.<span typeof="mw:Entity" id="mwAhA"> </span>27. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/ISBN_(identifier)" title="ISBN (identifier)" class="mw-redirect" id="mwAhE">ISBN</a><span typeof="mw:Entity" id="mwAhI"> </span><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Special:BookSources/978-0-7506-8308-1" title="Special:BookSources/978-0-7506-8308-1" id="mwAhM"><bdi id="mwAhQ">978-0-7506-8308-1</bdi></a>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=book&amp;rft.btitle=Instrumentation+Reference+Book%2C+4th+Edition&amp;rft.place=USA&amp;rft.pages=27&amp;rft.pub=Butterworth-Heinemann&amp;rft.date=2011&amp;rft.isbn=978-0-7506-8308-1&amp;rft.aulast=Boyes&amp;rft.aufirst=Walt&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt55" id="mwAhU"></span></span></li>
<li about="#cite_note-16" id="cite_note-16" data-mw-footnote-number="16"><span class="mw-cite-backlink" id="mwAhY"><a href="#cite_ref-16" rel="mw:referencedBy" id="mwAhc"><span class="mw-linkback-text" id="mwAhg">↑</span></a></span> <span id="mw-reference-text-cite_note-16" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt58" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAhk" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web ","href":"./Template:Cite_web"},"params":{"last1":{"wt":"Siggins"},"first1":{"wt":"Morgana"},"title":{"wt":"14 Major SCADA Attacks and What You Can Learn From Them"},"url":{"wt":"https://www.dpstele.com/blog/major-scada-hacks.php"},"website":{"wt":"DPS Telecom"},"access-date":{"wt":"2021-04-26"}},"i":0}}]}'/><cite id="CITEREFSiggins" class="citation web cs1" about="#mwt58">Siggins, Morgana. <a rel="mw:ExtLink nofollow" href="https://www.dpstele.com/blog/major-scada-hacks.php" class="external text" id="mwAho">"14 Major SCADA Attacks and What You Can Learn From Them"</a>. <i id="mwAhs">DPS Telecom</i><span class="reference-accessdate" id="mwAhw">. Retrieved <span class="nowrap" id="mwAh0">26 April</span> 2021</span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Ajournal&amp;rft.genre=unknown&amp;rft.jtitle=DPS+Telecom&amp;rft.atitle=14+Major+SCADA+Attacks+and+What+You+Can+Learn+From+Them&amp;rft.aulast=Siggins&amp;rft.aufirst=Morgana&amp;rft_id=https%3A%2F%2Fwww.dpstele.com%2Fblog%2Fmajor-scada-hacks.php&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt58" id="mwAh4"></span></span></li>
<li about="#cite_note-17" id="cite_note-17" data-mw-footnote-number="17"><span class="mw-cite-backlink" id="mwAh8"><a href="#cite_ref-17" rel="mw:referencedBy" id="mwAiA"><span class="mw-linkback-text" id="mwAiE">↑</span></a></span> <span id="mw-reference-text-cite_note-17" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt61" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAiI" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web","href":"./Template:Cite_web"},"params":{"url":{"wt":"http://www.us-cert.gov/control_systems/pdf/ICSA-11-231-01.pdf"},"title":{"wt":"ICSA-11-231-01—INDUCTIVE AUTOMATION IGNITION INFORMATION DISCLOSURE VULNERABILITY"},"access-date":{"wt":"21 Jan 2013"},"date":{"wt":"19 Aug 2011"},"archive-date":{"wt":"5 November 2012"},"archive-url":{"wt":"https://web.archive.org/web/20121105230108/http://www.us-cert.gov/control_systems/pdf/ICSA-11-231-01.pdf"},"url-status":{"wt":"dead"}},"i":0}}]}'/><cite class="citation web cs1" about="#mwt61" id="mwAiM"><a rel="mw:ExtLink nofollow" href="https://web.archive.org/web/20121105230108/http://www.us-cert.gov/control_systems/pdf/ICSA-11-231-01.pdf" class="external text" id="mwAiQ">"ICSA-11-231-01—INDUCTIVE AUTOMATION IGNITION INFORMATION DISCLOSURE VULNERABILITY"</a> <span class="cs1-format" id="mwAiU">(PDF)</span>. 19 August 2011. Archived from <a rel="mw:ExtLink nofollow" href="http://www.us-cert.gov/control_systems/pdf/ICSA-11-231-01.pdf" class="external text" id="mwAiY">the original</a> <span class="cs1-format" id="mwAic">(PDF)</span> on 5 November 2012<span class="reference-accessdate" id="mwAig">. Retrieved <span class="nowrap" id="mwAik">21 January</span> 2013</span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=unknown&amp;rft.btitle=ICSA-11-231-01%E2%80%94INDUCTIVE+AUTOMATION+IGNITION+INFORMATION+DISCLOSURE+VULNERABILITY&amp;rft.date=2011-08-19&amp;rft_id=http%3A%2F%2Fwww.us-cert.gov%2Fcontrol_systems%2Fpdf%2FICSA-11-231-01.pdf&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt61" id="mwAio"></span></span></li>
<li about="#cite_note-18" id="cite_note-18" data-mw-footnote-number="18"><span class="mw-cite-backlink" id="mwAis"><a href="#cite_ref-18" rel="mw:referencedBy" id="mwAiw"><span class="mw-linkback-text" id="mwAi0">↑</span></a></span> <span id="mw-reference-text-cite_note-18" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt64" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAi4" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web","href":"./Template:Cite_web"},"params":{"url":{"wt":"https://ics-cert.us-cert.gov/pdf/ICSA-11-094-01.pdf"},"title":{"wt":"ICSA-11-094-01—WONDERWARE INBATCH CLIENT ACTIVEX BUFFER OVERFLOW"},"access-date":{"wt":"26 Mar 2013"},"date":{"wt":"13 Apr 2011"},"archive-date":{"wt":"17 February 2013"},"archive-url":{"wt":"https://web.archive.org/web/20130217202037/http://ics-cert.us-cert.gov/pdf/ICSA-11-094-01.pdf"},"url-status":{"wt":"dead"}},"i":0}}]}'/><cite class="citation web cs1" about="#mwt64" id="mwAi8"><a rel="mw:ExtLink nofollow" href="https://web.archive.org/web/20130217202037/http://ics-cert.us-cert.gov/pdf/ICSA-11-094-01.pdf" class="external text" id="mwAjA">"ICSA-11-094-01—WONDERWARE INBATCH CLIENT ACTIVEX BUFFER OVERFLOW"</a> <span class="cs1-format" id="mwAjE">(PDF)</span>. 13 April 2011. Archived from <a rel="mw:ExtLink nofollow" href="https://ics-cert.us-cert.gov/pdf/ICSA-11-094-01.pdf" class="external text" id="mwAjI">the original</a> <span class="cs1-format" id="mwAjM">(PDF)</span> on 17 February 2013<span class="reference-accessdate" id="mwAjQ">. Retrieved <span class="nowrap" id="mwAjU">26 March</span> 2013</span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=unknown&amp;rft.btitle=ICSA-11-094-01%E2%80%94WONDERWARE+INBATCH+CLIENT+ACTIVEX+BUFFER+OVERFLOW&amp;rft.date=2011-04-13&amp;rft_id=https%3A%2F%2Fics-cert.us-cert.gov%2Fpdf%2FICSA-11-094-01.pdf&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt64" id="mwAjY"></span></span></li>
<li about="#cite_note-NGF-CA-GT-01-19" id="cite_note-NGF-CA-GT-01-19" data-mw-footnote-number="19"><span class="mw-cite-backlink" id="mwAjc"><a href="#cite_ref-NGF-CA-GT-01_19-0" rel="mw:referencedBy" id="mwAjg"><span class="mw-linkback-text" id="mwAjk">↑</span></a></span> <span id="mw-reference-text-cite_note-NGF-CA-GT-01-19" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt67" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAjo" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web","href":"./Template:Cite_web"},"params":{"url":{"wt":"http://gspp.berkeley.edu/iths/Tsang_SCADA%20Attacks.pdf"},"title":{"wt":"Cyberthreats, Vulnerabilities and Attacks on SCADA Networks"},"work":{"wt":"Rosa Tang, berkeley.edu"},"url-status":{"wt":"dead"},"archive-url":{"wt":"https://web.archive.org/web/20120813015252/http://gspp.berkeley.edu/iths/Tsang_SCADA%20Attacks.pdf"},"archive-date":{"wt":"13 August 2012"},"access-date":{"wt":"1 August 2012"}},"i":0}}]}'/><cite class="citation web cs1" about="#mwt67" id="mwAjs"><a rel="mw:ExtLink nofollow" href="https://web.archive.org/web/20120813015252/http://gspp.berkeley.edu/iths/Tsang_SCADA%20Attacks.pdf" class="external text" id="mwAjw">"Cyberthreats, Vulnerabilities and Attacks on SCADA Networks"</a> <span class="cs1-format" id="mwAj0">(PDF)</span>. <i id="mwAj4">Rosa Tang, berkeley.edu</i>. Archived from <a rel="mw:ExtLink nofollow" href="http://gspp.berkeley.edu/iths/Tsang_SCADA%20Attacks.pdf" class="external text" id="mwAj8">the original</a> <span class="cs1-format" id="mwAkA">(PDF)</span> on 13 August 2012<span class="reference-accessdate" id="mwAkE">. Retrieved <span class="nowrap" id="mwAkI">1 August</span> 2012</span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Ajournal&amp;rft.genre=unknown&amp;rft.jtitle=Rosa+Tang%2C+berkeley.edu&amp;rft.atitle=Cyberthreats%2C+Vulnerabilities+and+Attacks+on+SCADA+Networks&amp;rft_id=http%3A%2F%2Fgspp.berkeley.edu%2Fiths%2FTsang_SCADA%2520Attacks.pdf&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt67" id="mwAkM"></span></span></li>
<li about="#cite_note-20" id="cite_note-20" data-mw-footnote-number="20"><span class="mw-cite-backlink" id="mwAkQ"><a href="#cite_ref-20" rel="mw:referencedBy" id="mwAkU"><span class="mw-linkback-text" id="mwAkY">↑</span></a></span> <span id="mw-reference-text-cite_note-20" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt70" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAkc" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web ","href":"./Template:Cite_web"},"params":{"url":{"wt":"https://www.blackhat.com/presentations/bh-federal-06/BH-Fed-06-Maynor-Graham-up.pdf"},"title":{"wt":"SCADA Security and Terrorism: We&apos;re Not Crying Wolf"},"author":{"wt":"D. Maynor and R. Graham"},"year":{"wt":"2006"}},"i":0}}]}'/><cite id="CITEREFD._Maynor_and_R._Graham2006" class="citation web cs1" about="#mwt70">D. Maynor and R. Graham (2006). <a rel="mw:ExtLink nofollow" href="https://www.blackhat.com/presentations/bh-federal-06/BH-Fed-06-Maynor-Graham-up.pdf" class="external text" id="mwAkg">"SCADA Security and Terrorism: We're Not Crying Wolf"</a> <span class="cs1-format" id="mwAkk">(PDF)</span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=unknown&amp;rft.btitle=SCADA+Security+and+Terrorism%3A+We%27re+Not+Crying+Wolf&amp;rft.date=2006&amp;rft.au=D.+Maynor+and+R.+Graham&amp;rft_id=https%3A%2F%2Fwww.blackhat.com%2Fpresentations%2Fbh-federal-06%2FBH-Fed-06-Maynor-Graham-up.pdf&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt70" id="mwAko"></span></span></li>
<li about="#cite_note-21" id="cite_note-21" data-mw-footnote-number="21"><span class="mw-cite-backlink" id="mwAks"><a href="#cite_ref-21" rel="mw:referencedBy" id="mwAkw"><span class="mw-linkback-text" id="mwAk0">↑</span></a></span> <span id="mw-reference-text-cite_note-21" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt73" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAk4" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web ","href":"./Template:Cite_web"},"params":{"url":{"wt":"http://www.securityfocus.com/news/11402"},"title":{"wt":"SCADA system makers pushed toward security"},"publisher":{"wt":"SecurityFocus"},"author":{"wt":"Robert Lemos"},"date":{"wt":"26 July 2006"},"access-date":{"wt":"9 May 2007"}},"i":0}}]}'/><cite id="CITEREFRobert_Lemos2006" class="citation web cs1" about="#mwt73">Robert Lemos (26 July 2006). <a rel="mw:ExtLink nofollow" href="http://www.securityfocus.com/news/11402" class="external text" id="mwAk8">"SCADA system makers pushed toward security"</a>. SecurityFocus<span class="reference-accessdate" id="mwAlA">. Retrieved <span class="nowrap" id="mwAlE">9 May</span> 2007</span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=unknown&amp;rft.btitle=SCADA+system+makers+pushed+toward+security&amp;rft.pub=SecurityFocus&amp;rft.date=2006-07-26&amp;rft.au=Robert+Lemos&amp;rft_id=http%3A%2F%2Fwww.securityfocus.com%2Fnews%2F11402&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt73" id="mwAlI"></span></span></li>
<li about="#cite_note-22" id="cite_note-22" data-mw-footnote-number="22"><span class="mw-cite-backlink" id="mwAlM"><a href="#cite_ref-22" rel="mw:referencedBy" id="mwAlQ"><span class="mw-linkback-text" id="mwAlU">↑</span></a></span> <span id="mw-reference-text-cite_note-22" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt76" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAlY" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web","href":"./Template:Cite_web"},"params":{"url":{"wt":"http://www.rockwellautomation.com/resources/downloads/rockwellautomation/pdf/products-technologies/security-technology/securat001aene.pdf"},"title":{"wt":"Industrial Security Best Practices"},"publisher":{"wt":"Rockwell Automation"},"access-date":{"wt":"26 Mar 2013"},"archive-date":{"wt":"16 January 2013"},"archive-url":{"wt":"https://web.archive.org/web/20130116053152/http://www.rockwellautomation.com/resources/downloads/rockwellautomation/pdf/products-technologies/security-technology/securat001aene.pdf"},"url-status":{"wt":"dead"}},"i":0}}]}'/><cite class="citation web cs1" about="#mwt76" id="mwAlc"><a rel="mw:ExtLink nofollow" href="https://web.archive.org/web/20130116053152/http://www.rockwellautomation.com/resources/downloads/rockwellautomation/pdf/products-technologies/security-technology/securat001aene.pdf" class="external text" id="mwAlg">"Industrial Security Best Practices"</a> <span class="cs1-format" id="mwAlk">(PDF)</span>. Rockwell Automation. Archived from <a rel="mw:ExtLink nofollow" href="http://www.rockwellautomation.com/resources/downloads/rockwellautomation/pdf/products-technologies/security-technology/securat001aene.pdf" class="external text" id="mwAlo">the original</a> <span class="cs1-format" id="mwAls">(PDF)</span> on 16 January 2013<span class="reference-accessdate" id="mwAlw">. Retrieved <span class="nowrap" id="mwAl0">26 March</span> 2013</span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=unknown&amp;rft.btitle=Industrial+Security+Best+Practices&amp;rft.pub=Rockwell+Automation&amp;rft_id=http%3A%2F%2Fwww.rockwellautomation.com%2Fresources%2Fdownloads%2Frockwellautomation%2Fpdf%2Fproducts-technologies%2Fsecurity-technology%2Fsecurat001aene.pdf&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt76" id="mwAl4"></span></span></li>
<li about="#cite_note-GianiSastry-23" id="cite_note-GianiSastry-23" data-mw-footnote-number="23"><span class="mw-cite-backlink" id="mwAl8"><a href="#cite_ref-GianiSastry_23-0" rel="mw:referencedBy" id="mwAmA"><span class="mw-linkback-text" id="mwAmE">↑</span></a></span> <span id="mw-reference-text-cite_note-GianiSastry-23" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt79" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAmI" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite book","href":"./Template:Cite_book"},"params":{"last1":{"wt":"Giani"},"first1":{"wt":"A."},"last2":{"wt":"Sastry"},"first2":{"wt":"S."},"last3":{"wt":"Johansson"},"first3":{"wt":"H."},"last4":{"wt":"Sandberg"},"first4":{"wt":"H."},"title":{"wt":"2009 2nd International Symposium on Resilient Control Systems"},"date":{"wt":"2009"},"publisher":{"wt":"IEEE"},"pages":{"wt":"31–35"},"chapter":{"wt":"The VIKING project: An initiative on resilient control of power networks"},"doi":{"wt":"10.1109/ISRCS.2009.5251361"},"isbn":{"wt":"978-1-4244-4853-1"},"s2cid":{"wt":"14917254"},"url":{"wt":"http://urn.kb.se/resolve?urn=urn:nbn:se:kth:diva-80021"}},"i":0}}]}'/><cite id="CITEREFGianiSastryJohanssonSandberg2009" class="citation book cs1" about="#mwt79">Giani, A.; Sastry, S.; Johansson, H.; Sandberg, H. (2009). "The VIKING project: An initiative on resilient control of power networks". <a rel="mw:ExtLink nofollow" href="http://urn.kb.se/resolve?urn=urn:nbn:se:kth:diva-80021" class="external text" id="mwAmM"><i id="mwAmQ">2009 2nd International Symposium on Resilient Control Systems</i></a>. IEEE. pp.<span typeof="mw:Entity" id="mwAmU"> </span><span class="nowrap" id="mwAmY">31–</span>35. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Doi_(identifier)" title="Doi (identifier)" class="mw-redirect" id="mwAmc">doi</a>:<a rel="mw:ExtLink nofollow" href="https://doi.org/10.1109%2FISRCS.2009.5251361" class="external text" id="mwAmg">10.1109/ISRCS.2009.5251361</a>. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/ISBN_(identifier)" title="ISBN (identifier)" class="mw-redirect" id="mwAmk">ISBN</a><span typeof="mw:Entity" id="mwAmo"> </span><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Special:BookSources/978-1-4244-4853-1" title="Special:BookSources/978-1-4244-4853-1" id="mwAms"><bdi id="mwAmw">978-1-4244-4853-1</bdi></a>. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/S2CID_(identifier)" title="S2CID (identifier)" class="mw-redirect" id="mwAm0">S2CID</a><span typeof="mw:Entity" id="mwAm4"> </span><a rel="mw:ExtLink nofollow" href="https://api.semanticscholar.org/CorpusID:14917254" class="external text" id="mwAm8">14917254</a>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=bookitem&amp;rft.atitle=The+VIKING+project%3A+An+initiative+on+resilient+control+of+power+networks&amp;rft.btitle=2009+2nd+International+Symposium+on+Resilient+Control+Systems&amp;rft.pages=31-35&amp;rft.pub=IEEE&amp;rft.date=2009&amp;rft_id=https%3A%2F%2Fapi.semanticscholar.org%2FCorpusID%3A14917254%23id-name%3DS2CID&amp;rft_id=info%3Adoi%2F10.1109%2FISRCS.2009.5251361&amp;rft.isbn=978-1-4244-4853-1&amp;rft.aulast=Giani&amp;rft.aufirst=A.&amp;rft.au=Sastry%2C+S.&amp;rft.au=Johansson%2C+H.&amp;rft.au=Sandberg%2C+H.&amp;rft_id=http%3A%2F%2Furn.kb.se%2Fresolve%3Furn%3Durn%3Anbn%3Ase%3Akth%3Adiva-80021&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt79" id="mwAnA"></span></span></li>
<li about="#cite_note-LiuNing-24" id="cite_note-LiuNing-24" data-mw-footnote-number="24"><span class="mw-cite-backlink" id="mwAnE"><a href="#cite_ref-LiuNing_24-0" rel="mw:referencedBy" id="mwAnI"><span class="mw-linkback-text" id="mwAnM">↑</span></a></span> <span id="mw-reference-text-cite_note-LiuNing-24" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt82" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAnQ" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite book","href":"./Template:Cite_book"},"params":{"last1":{"wt":"Liu"},"first1":{"wt":"Y."},"last2":{"wt":"Ning"},"first2":{"wt":"P."},"last3":{"wt":"Reiter"},"first3":{"wt":"MK."},"title":{"wt":"ACM Transactions on Information and System Security"},"date":{"wt":"May 2011"},"publisher":{"wt":"Association for Computing Machinery"},"chapter":{"wt":"False Data Injection Attacks against State Estimation in Electric Power Grids"},"volume":{"wt":"14"},"pages":{"wt":"1–33"},"doi":{"wt":"10.1145/1952982.1952995"},"s2cid":{"wt":"2305736"}},"i":0}}]}'/><cite id="CITEREFLiuNingReiter2011" class="citation book cs1" about="#mwt82">Liu, Y.; Ning, P.; Reiter, MK. (May 2011). "False Data Injection Attacks against State Estimation in Electric Power Grids". <i id="mwAnU">ACM Transactions on Information and System Security</i>. Vol.<span typeof="mw:Entity" id="mwAnY"> </span>14. Association for Computing Machinery. pp.<span typeof="mw:Entity" id="mwAnc"> </span><span class="nowrap" id="mwAng">1–</span>33. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Doi_(identifier)" title="Doi (identifier)" class="mw-redirect" id="mwAnk">doi</a>:<a rel="mw:ExtLink nofollow" href="https://doi.org/10.1145%2F1952982.1952995" class="external text" id="mwAno">10.1145/1952982.1952995</a>. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/S2CID_(identifier)" title="S2CID (identifier)" class="mw-redirect" id="mwAns">S2CID</a><span typeof="mw:Entity" id="mwAnw"> </span><a rel="mw:ExtLink nofollow" href="https://api.semanticscholar.org/CorpusID:2305736" class="external text" id="mwAn0">2305736</a>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=bookitem&amp;rft.atitle=False+Data+Injection+Attacks+against+State+Estimation+in+Electric+Power+Grids&amp;rft.btitle=ACM+Transactions+on+Information+and+System+Security&amp;rft.pages=1-33&amp;rft.pub=Association+for+Computing+Machinery&amp;rft.date=2011-05&amp;rft_id=info%3Adoi%2F10.1145%2F1952982.1952995&amp;rft_id=https%3A%2F%2Fapi.semanticscholar.org%2FCorpusID%3A2305736%23id-name%3DS2CID&amp;rft.aulast=Liu&amp;rft.aufirst=Y.&amp;rft.au=Ning%2C+P.&amp;rft.au=Reiter%2C+MK.&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt82" id="mwAn4"></span></span></li>
<li about="#cite_note-SlayMiller-25" id="cite_note-SlayMiller-25" data-mw-footnote-number="25"><span class="mw-cite-backlink" id="mwAn8"><a href="#cite_ref-SlayMiller_25-0" rel="mw:referencedBy" id="mwAoA"><span class="mw-linkback-text" id="mwAoE">↑</span></a></span> <span id="mw-reference-text-cite_note-SlayMiller-25" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt85" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAoI" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite book","href":"./Template:Cite_book"},"params":{"last1":{"wt":"Slay"},"first1":{"wt":"J."},"author-link1":{"wt":"Jill Slay"},"last2":{"wt":"Miller"},"first2":{"wt":"M."},"title":{"wt":"Critical infrastructure protection"},"date":{"wt":"November 2007"},"publisher":{"wt":"Springer Boston"},"isbn":{"wt":"978-0-387-75461-1"},"pages":{"wt":"73–82"},"edition":{"wt":"Online-Ausg."},"chapter":{"wt":"Chpt 6: Lessons Learned from the Maroochy Water Breach"},"doi":{"wt":"10.1007/978-0-387-75462-8_6"}},"i":0}}]}'/><cite id="CITEREFSlayMiller2007" class="citation book cs1" about="#mwt85"><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Jill_Slay" title="Jill Slay" id="mwAoM">Slay, J.</a>; Miller, M. (November 2007). "Chpt 6: Lessons Learned from the Maroochy Water Breach". <i id="mwAoQ">Critical infrastructure protection</i> (Online-Ausg.<span typeof="mw:Entity" id="mwAoU"> </span>ed.). Springer Boston. pp.<span typeof="mw:Entity" id="mwAoY"> </span><span class="nowrap" id="mwAoc">73–</span>82. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Doi_(identifier)" title="Doi (identifier)" class="mw-redirect" id="mwAog">doi</a>:<a rel="mw:ExtLink nofollow" href="https://doi.org/10.1007%2F978-0-387-75462-8_6" class="external text" id="mwAok">10.1007/978-0-387-75462-8_6</a>. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/ISBN_(identifier)" title="ISBN (identifier)" class="mw-redirect" id="mwAoo">ISBN</a><span typeof="mw:Entity" id="mwAos"> </span><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Special:BookSources/978-0-387-75461-1" title="Special:BookSources/978-0-387-75461-1" id="mwAow"><bdi id="mwAo0">978-0-387-75461-1</bdi></a>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=bookitem&amp;rft.atitle=Chpt+6%3A+Lessons+Learned+from+the+Maroochy+Water+Breach&amp;rft.btitle=Critical+infrastructure+protection&amp;rft.pages=73-82&amp;rft.edition=Online-Ausg.&amp;rft.pub=Springer+Boston&amp;rft.date=2007-11&amp;rft_id=info%3Adoi%2F10.1007%2F978-0-387-75462-8_6&amp;rft.isbn=978-0-387-75461-1&amp;rft.aulast=Slay&amp;rft.aufirst=J.&amp;rft.au=Miller%2C+M.&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt85" id="mwAo4"></span></span></li>
<li about="#cite_note-Critical_Infrastructures_Report,_Congressional_EMP_Commission,_2008-26" id="cite_note-Critical_Infrastructures_Report,_Congressional_EMP_Commission,_2008-26" data-mw-footnote-number="26"><span class="mw-cite-backlink" id="mwAo8"><a href="#cite_ref-Critical_Infrastructures_Report,_Congressional_EMP_Commission,_2008_26-0" rel="mw:referencedBy" id="mwApA"><span class="mw-linkback-text" id="mwApE">↑</span></a></span> <span id="mw-reference-text-cite_note-Critical_Infrastructures_Report,_Congressional_EMP_Commission,_2008-26" class="mw-reference-text reference-text"><a rel="mw:ExtLink nofollow" href="http://www.empcommission.org/docs/A2473-EMP_Commission-7MB.pdf" class="external free" id="mwApI">http://www.empcommission.org/docs/A2473-EMP_Commission-7MB.pdf</a> <link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt88" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwApM" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite report ","href":"./Template:Cite_report"},"params":{"date":{"wt":"April 2008"},"title":{"wt":"Report of the Commission to Assess the Threat to the United States from Electromagnetic Pulse (EMP) Attack"},"url":{"wt":"http://www.empcommission.org/docs/A2473-EMP_Commission-7MB.pdf"},"page":{"wt":"9"},"access-date":{"wt":"31 May 2024"},"quote":{"wt":""}},"i":0}}]}'/><cite class="citation report cs1" about="#mwt88" id="mwApQ"><a rel="mw:ExtLink nofollow" href="http://www.empcommission.org/docs/A2473-EMP_Commission-7MB.pdf" class="external text" id="mwApU">Report of the Commission to Assess the Threat to the United States from Electromagnetic Pulse (EMP) Attack</a> <span class="cs1-format" id="mwApY">(PDF)</span> (Report). April 2008. p.<span typeof="mw:Entity" id="mwApc"> </span>9<span class="reference-accessdate" id="mwApg">. Retrieved <span class="nowrap" id="mwApk">31 May</span> 2024</span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=report&amp;rft.btitle=Report+of+the+Commission+to+Assess+the+Threat+to+the+United+States+from+Electromagnetic+Pulse+%28EMP%29+Attack&amp;rft.pages=9&amp;rft.date=2008-04&amp;rft_id=http%3A%2F%2Fwww.empcommission.org%2Fdocs%2FA2473-EMP_Commission-7MB.pdf&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt88" id="mwApo"></span></span></li>
<li about="#cite_note-InTechViaISA-27" id="cite_note-InTechViaISA-27" data-mw-footnote-number="27"><span class="mw-cite-backlink" id="mwAps"><a href="#cite_ref-InTechViaISA_27-0" rel="mw:referencedBy" id="mwApw"><span class="mw-linkback-text" id="mwAp0">↑</span></a></span> <span id="mw-reference-text-cite_note-InTechViaISA-27" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt91" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAp4" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite news","href":"./Template:Cite_news"},"params":{"title":{"wt":"Security for all"},"url":{"wt":"http://www.isa.org"},"access-date":{"wt":"2 May 2012"},"newspaper":{"wt":"InTech"},"date":{"wt":"June 2008"}},"i":0}}]}'/><cite class="citation news cs1" about="#mwt91" id="mwAp8"><a rel="mw:ExtLink nofollow" href="http://www.isa.org" class="external text" id="mwAqA">"Security for all"</a>. <i id="mwAqE">InTech</i>. June 2008<span class="reference-accessdate" id="mwAqI">. Retrieved <span class="nowrap" id="mwAqM">2 May</span> 2012</span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Ajournal&amp;rft.genre=article&amp;rft.jtitle=InTech&amp;rft.atitle=Security+for+all&amp;rft.date=2008-06&amp;rft_id=http%3A%2F%2Fwww.isa.org&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt91" id="mwAqQ"></span></span></li>
<li about="#cite_note-28" id="cite_note-28" data-mw-footnote-number="28"><span class="mw-cite-backlink" id="mwAqU"><a href="#cite_ref-28" rel="mw:referencedBy" id="mwAqY"><span class="mw-linkback-text" id="mwAqc">↑</span></a></span> <span id="mw-reference-text-cite_note-28" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt94" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAqg" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web","href":"./Template:Cite_web"},"params":{"url":{"wt":"http://www.c4-security.com/SCADA%20Security%20-%20Generic%20Electric%20Grid%20Malware%20Design%20-%20SyScan08.pps"},"title":{"wt":"SCADA Security – Generic Electric Grid Malware Design"},"url-status":{"wt":"dead"},"archive-url":{"wt":"https://web.archive.org/web/20090107085040/http://www.c4-security.com/SCADA%20Security%20-%20Generic%20Electric%20Grid%20Malware%20Design%20-%20SyScan08.pps"},"archive-date":{"wt":"7 January 2009"}},"i":0}}]}'/><cite class="citation web cs1" about="#mwt94" id="mwAqk"><a rel="mw:ExtLink nofollow" href="https://web.archive.org/web/20090107085040/http://www.c4-security.com/SCADA%20Security%20-%20Generic%20Electric%20Grid%20Malware%20Design%20-%20SyScan08.pps" class="external text" id="mwAqo">"SCADA Security – Generic Electric Grid Malware Design"</a>. Archived from <a rel="mw:ExtLink nofollow" href="http://www.c4-security.com/SCADA%20Security%20-%20Generic%20Electric%20Grid%20Malware%20Design%20-%20SyScan08.pps" class="external text" id="mwAqs">the original</a> on 7 January 2009.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=unknown&amp;rft.btitle=SCADA+Security+%E2%80%93+Generic+Electric+Grid+Malware+Design&amp;rft_id=http%3A%2F%2Fwww.c4-security.com%2FSCADA%2520Security%2520-%2520Generic%2520Electric%2520Grid%2520Malware%2520Design%2520-%2520SyScan08.pps&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt94" id="mwAqw"></span></span></li>
<li about="#cite_note-29" id="cite_note-29" data-mw-footnote-number="29"><span class="mw-cite-backlink" id="mwAq0"><a href="#cite_ref-29" rel="mw:referencedBy" id="mwAq4"><span class="mw-linkback-text" id="mwAq8">↑</span></a></span> <span id="mw-reference-text-cite_note-29" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt97" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwArA" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web ","href":"./Template:Cite_web"},"params":{"url":{"wt":"http://www.utc.org/?p=33398"},"archiveurl":{"wt":"https://web.archive.org/web/20071103173939/http://www.utc.org/?p=33398"},"author":{"wt":"KEMA, Inc"},"title":{"wt":"Substation Communications: Enabler of Automation"},"publisher":{"wt":"Utilities Telecom Council"},"date":{"wt":"November 2006"},"pages":{"wt":"3–21"},"archivedate":{"wt":"3 November 2007"},"accessdate":{"wt":"19 January 2022"}},"i":0}}]}'/><cite id="CITEREFKEMA,_Inc2006" class="citation web cs1" about="#mwt97">KEMA, Inc (November 2006). <a rel="mw:ExtLink nofollow" href="https://web.archive.org/web/20071103173939/http://www.utc.org/?p=33398" class="external text" id="mwArE">"Substation Communications: Enabler of Automation"</a>. Utilities Telecom Council. pp.<span typeof="mw:Entity" id="mwArI"> </span><span class="nowrap" id="mwArM">3–</span>21. Archived from <a rel="mw:ExtLink nofollow" href="http://www.utc.org/?p=33398" class="external text" id="mwArQ">the original</a> on 3 November 2007<span class="reference-accessdate" id="mwArU">. Retrieved <span class="nowrap" id="mwArY">19 January</span> 2022</span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=unknown&amp;rft.btitle=Substation+Communications%3A+Enabler+of+Automation&amp;rft.pages=3-21&amp;rft.pub=Utilities+Telecom+Council&amp;rft.date=2006-11&amp;rft.au=KEMA%2C+Inc&amp;rft_id=http%3A%2F%2Fwww.utc.org%2F%3Fp%3D33398&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt97" id="mwArc"></span></span></li>
<li about="#cite_note-30" id="cite_note-30" data-mw-footnote-number="30"><span class="mw-cite-backlink" id="mwArg"><a href="#cite_ref-30" rel="mw:referencedBy" id="mwArk"><span class="mw-linkback-text" id="mwAro">↑</span></a></span> <span id="mw-reference-text-cite_note-30" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt100" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwArs" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web","href":"./Template:Cite_web"},"params":{"url":{"wt":"https://www.cnet.com/news/privacy/details-of-the-first-ever-control-system-malware-faq/"},"title":{"wt":"Details of the first-ever control system malware (FAQ)"},"last":{"wt":"Mills"},"first":{"wt":"Elinor"},"date":{"wt":"21 July 2010"},"website":{"wt":"[[CNET]]"},"access-date":{"wt":"21 July 2010"}},"i":0}}]}'/><cite id="CITEREFMills2010" class="citation web cs1" about="#mwt100">Mills, Elinor (21 July 2010). <a rel="mw:ExtLink nofollow" href="https://www.cnet.com/news/privacy/details-of-the-first-ever-control-system-malware-faq/" class="external text" id="mwArw">"Details of the first-ever control system malware (FAQ)"</a>. <i id="mwAr0"><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/CNET" title="CNET" id="mwAr4">CNET</a></i><span class="reference-accessdate" id="mwAr8">. Retrieved <span class="nowrap" id="mwAsA">21 July</span> 2010</span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Ajournal&amp;rft.genre=unknown&amp;rft.jtitle=CNET&amp;rft.atitle=Details+of+the+first-ever+control+system+malware+%28FAQ%29&amp;rft.date=2010-07-21&amp;rft.aulast=Mills&amp;rft.aufirst=Elinor&amp;rft_id=https%3A%2F%2Fwww.cnet.com%2Fnews%2Fprivacy%2Fdetails-of-the-first-ever-control-system-malware-faq%2F&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt100" id="mwAsE"></span></span></li>
<li about="#cite_note-31" id="cite_note-31" data-mw-footnote-number="31"><span class="mw-cite-backlink" id="mwAsI"><a href="#cite_ref-31" rel="mw:referencedBy" id="mwAsM"><span class="mw-linkback-text" id="mwAsQ">↑</span></a></span> <span id="mw-reference-text-cite_note-31" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt103" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAsU" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web","href":"./Template:Cite_web"},"params":{"url":{"wt":"http://support.automation.siemens.com/WW/llisapi.dll?func=cslib.csinfo&amp;lang=en&amp;objid=43876783&amp;caller=view"},"title":{"wt":"SIMATIC WinCC / SIMATIC PCS 7: Information concerning Malware / Virus / Trojan"},"date":{"wt":"21 July 2010"},"publisher":{"wt":"[[Siemens]]"},"quote":{"wt":"malware (trojan) which affects the visualization system WinCC SCADA."},"access-date":{"wt":"22 July 2010"}},"i":0}}]}'/><cite class="citation web cs1" about="#mwt103" id="mwAsY"><a rel="mw:ExtLink nofollow" href="https://support.automation.siemens.com/WW/llisapi.dll?func=cslib.csinfo&amp;lang=en&amp;objid=43876783&amp;caller=view" class="external text" data-mw-original-href="http://support.automation.siemens.com/WW/llisapi.dll?func=cslib.csinfo&amp;lang=en&amp;objid=43876783&amp;caller=view" id="mwAsc">"SIMATIC WinCC / SIMATIC PCS 7: Information concerning Malware / Virus / Trojan"</a>. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Siemens" title="Siemens" id="mwAsg">Siemens</a>. 21 July 2010<span class="reference-accessdate" id="mwAsk">. Retrieved <span class="nowrap" id="mwAso">22 July</span> 2010</span>. <q id="mwAss">malware (trojan) which affects the visualization system WinCC SCADA.</q></cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=unknown&amp;rft.btitle=SIMATIC+WinCC+%2F+SIMATIC+PCS+7%3A+Information+concerning+Malware+%2F+Virus+%2F+Trojan&amp;rft.pub=Siemens&amp;rft.date=2010-07-21&amp;rft_id=http%3A%2F%2Fsupport.automation.siemens.com%2FWW%2Fllisapi.dll%3Ffunc%3Dcslib.csinfo%26lang%3Den%26objid%3D43876783%26caller%3Dview&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt103" id="mwAsw"></span></span></li>
<li about="#cite_note-32" id="cite_note-32" data-mw-footnote-number="32"><span class="mw-cite-backlink" id="mwAs0"><a href="#cite_ref-32" rel="mw:referencedBy" id="mwAs4"><span class="mw-linkback-text" id="mwAs8">↑</span></a></span> <span id="mw-reference-text-cite_note-32" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt106" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAtA" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite news","href":"./Template:Cite_news"},"params":{"url":{"wt":"http://www.computerworld.com/s/article/print/9185419/Siemens_Stuxnet_worm_hit_industrial_systems?taxonomyName=Network+Security&amp;taxonomyId=142"},"title":{"wt":"Siemens: Stuxnet worm hit industrial systems"},"access-date":{"wt":"16 September 2010"},"url-status":{"wt":"dead"},"archive-url":{"wt":"https://archive.today/20120525053210/http://www.computerworld.com/s/article/print/9185419/Siemens_Stuxnet_worm_hit_industrial_systems?taxonomyName=Network+Security&amp;taxonomyId=142"},"archive-date":{"wt":"25 May 2012"},"df":{"wt":"dmy-all"}},"i":0}}]}'/><cite class="citation news cs1" about="#mwt106" id="mwAtE"><a rel="mw:ExtLink nofollow" href="http://www.computerworld.com/s/article/print/9185419/Siemens_Stuxnet_worm_hit_industrial_systems?taxonomyName=Network+Security&amp;taxonomyId=142" class="external text" id="mwAtI">"Siemens: Stuxnet worm hit industrial systems"</a><span class="reference-accessdate" id="mwAtM">. Retrieved <span class="nowrap" id="mwAtQ">16 September</span> 2010</span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Ajournal&amp;rft.genre=article&amp;rft.atitle=Siemens%3A+Stuxnet+worm+hit+industrial+systems&amp;rft_id=http%3A%2F%2Fwww.computerworld.com%2Fs%2Farticle%2Fprint%2F9185419%2FSiemens_Stuxnet_worm_hit_industrial_systems%3FtaxonomyName%3DNetwork%2BSecurity%26taxonomyId%3D142&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt106" id="mwAtU"></span><span class="cs1-maint citation-comment" about="#mwt106" id="mwAtY"><code class="cs1-code" id="mwAtc">{{<a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Template:Cite_news" title="Template:Cite news" id="mwAtg">cite news</a>}}</code>:  CS1 maint: deprecated archival service (<a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Category:CS1_maint:_deprecated_archival_service" title="Category:CS1 maint: deprecated archival service" id="mwAtk">link</a>)</span><link rel="mw:PageProp/Category" href="./Category:CS1_maint:_deprecated_archival_service" about="#mwt106" id="mwAto"/></span></li>
<li about="#cite_note-33" id="cite_note-33" data-mw-footnote-number="33"><span class="mw-cite-backlink" id="mwAts"><a href="#cite_ref-33" rel="mw:referencedBy" id="mwAtw"><span class="mw-linkback-text" id="mwAt0">↑</span></a></span> <span id="mw-reference-text-cite_note-33" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt110" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAt4" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite web","href":"./Template:Cite_web"},"params":{"url":{"wt":"http://channel.nationalgeographic.com/american-blackout/"},"archive-url":{"wt":"https://web.archive.org/web/20150313204218/http://channel.nationalgeographic.com/american-blackout/"},"url-status":{"wt":"dead"},"archive-date":{"wt":"13 March 2015"},"title":{"wt":"American Blackout"},"publisher":{"wt":"National Geographic Channel"},"access-date":{"wt":"14 October 2016"}},"i":0}}]}'/><cite class="citation web cs1" about="#mwt110" id="mwAt8"><a rel="mw:ExtLink nofollow" href="https://web.archive.org/web/20150313204218/http://channel.nationalgeographic.com/american-blackout/" class="external text" id="mwAuA">"American Blackout"</a>. National Geographic Channel. Archived from <a rel="mw:ExtLink nofollow" href="http://channel.nationalgeographic.com/american-blackout/" class="external text" id="mwAuE">the original</a> on 13 March 2015<span class="reference-accessdate" id="mwAuI">. Retrieved <span class="nowrap" id="mwAuM">14 October</span> 2016</span>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=unknown&amp;rft.btitle=American+Blackout&amp;rft.pub=National+Geographic+Channel&amp;rft_id=http%3A%2F%2Fchannel.nationalgeographic.com%2Famerican-blackout%2F&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt110" id="mwAuQ"></span></span></li>
<li about="#cite_note-34" id="cite_note-34" data-mw-footnote-number="34"><span class="mw-cite-backlink" id="mwAuU"><a href="#cite_ref-34" rel="mw:referencedBy" id="mwAuY"><span class="mw-linkback-text" id="mwAuc">↑</span></a></span> <span id="mw-reference-text-cite_note-34" class="mw-reference-text reference-text"><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1333433106" about="#mwt113" typeof="mw:Extension/templatestyles mw:Transclusion" id="mwAug" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Citation/CS1/styles.css"},"body":{"extsrc":""},"parts":[{"template":{"target":{"wt":"cite book ","href":"./Template:Cite_book"},"params":{"last":{"wt":"Boyer"},"first":{"wt":"Stuart A."},"title":{"wt":"SCADA Supervisory Control and Data Acquisition"},"year":{"wt":"2010"},"publisher":{"wt":"International Society of Automation"},"location":{"wt":"USA"},"isbn":{"wt":"978-1-936007-09-7"},"page":{"wt":"179"}},"i":0}}]}'/><cite id="CITEREFBoyer2010" class="citation book cs1" about="#mwt113">Boyer, Stuart A. (2010). <i id="mwAuk">SCADA Supervisory Control and Data Acquisition</i>. USA: International Society of Automation. p.<span typeof="mw:Entity" id="mwAuo"> </span>179. <a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/ISBN_(identifier)" title="ISBN (identifier)" class="mw-redirect" id="mwAus">ISBN</a><span typeof="mw:Entity" id="mwAuw"> </span><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Special:BookSources/978-1-936007-09-7" title="Special:BookSources/978-1-936007-09-7" id="mwAu0"><bdi id="mwAu4">978-1-936007-09-7</bdi></a>.</cite><span title="ctx_ver=Z39.88-2004&amp;rft_val_fmt=info%3Aofi%2Ffmt%3Akev%3Amtx%3Abook&amp;rft.genre=book&amp;rft.btitle=SCADA+Supervisory+Control+and+Data+Acquisition&amp;rft.place=USA&amp;rft.pages=179&amp;rft.pub=International+Society+of+Automation&amp;rft.date=2010&amp;rft.isbn=978-1-936007-09-7&amp;rft.aulast=Boyer&amp;rft.aufirst=Stuart+A.&amp;rfr_id=info%3Asid%2Fen.wikipedia.org%3ASCADA" class="Z3988" about="#mwt113" id="mwAu8"></span></span></li>
</ol></div></div>

</section><section data-mw-section-id="12" id="mwAvA" aria-labelledby="External_links"><div class="mw-heading mw-heading2"><h2 id="External_links">External links</h2><span class="mw-editsection"><span class="mw-editsection-bracket">[</span><a href="/w/index.php?title=SCADA&amp;action=edit&amp;section=12" title="Edit section: External links"><span>edit</span></a><span class="mw-editsection-bracket">]</span></span></div>
<span class="mw-empty-elt" about="#mwt122" typeof="mw:Transclusion" id="mwAvE" data-mw='{"parts":[{"template":{"target":{"wt":"commonscat","href":"./Template:Commonscat"},"params":{},"i":0}}]}'><style data-mw-deduplicate="TemplateStyles:r1378947174" typeof="mw:Extension/templatestyles" about="#mwt123" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Side box/styles.css"},"body":{"extsrc":""}}'>.mw-parser-output .side-box{margin:4px 0;box-sizing:border-box;border:1px solid var(--border-color-base,#a2a9b1);font-size:88%;line-height:1.25em;background-color:var(--background-color-interactive-subtle,#f8f9fa);color:inherit;display:flow-root}.mw-parser-output .infobox .side-box{font-size:100%}.mw-parser-output .side-box-abovebelow,.mw-parser-output .side-box-text{padding:0.25em 0.9em}.mw-parser-output .side-box-image{padding:2px 0 2px 0.9em;text-align:center}.mw-parser-output .side-box-imageright{padding:2px 0.9em 2px 0;text-align:center}@media(min-width:500px){.mw-parser-output .side-box-flex{display:flex;align-items:center}.mw-parser-output .side-box-text{flex:1;min-width:0}}@media(min-width:640px){.mw-parser-output .side-box{width:238px}.mw-parser-output .side-box-right{clear:right;float:right;margin-left:1em}.mw-parser-output .side-box-left{margin-right:1em}}</style><style data-mw-deduplicate="TemplateStyles:r1384333369" typeof="mw:Extension/templatestyles" about="#mwt124" data-mw='{"name":"templatestyles","attrs":{"src":"Sister project/styles.css"},"body":{"extsrc":""}}'>@media print{body.ns-0 .mw-parser-output .sistersitebox{display:none!important}}</style></span><div class="side-box side-box-right plainlinks sistersitebox" about="#mwt122" id="mwAvI"><style data-mw-deduplicate="TemplateStyles:r1126788409" typeof="mw:Extension/templatestyles" about="#mwt125" data-mw='{"name":"templatestyles","attrs":{"src":"Plainlist/styles.css"},"body":{"extsrc":""}}'>.mw-parser-output .plainlist ol,.mw-parser-output .plainlist ul{line-height:inherit;list-style:none;margin:0;padding:0}.mw-parser-output .plainlist ol li,.mw-parser-output .plainlist ul li{margin-bottom:0}</style>
<div class="side-box-flex">
<div class="side-box-image"><span class="noviewer sister-project-logo" typeof="mw:File"><a href="https://en.wikipedia.org/wiki/File:Commons-logo.svg" class="mw-file-description"><img resource="https://en.wikipedia.org/wiki/File:Commons-logo.svg" src="//thumb.wikimedia.org/wikipedia/en/thumb/4/4a/Commons-logo.svg/40px-Commons-logo.svg.png?utm_source=en.wikipedia.org&amp;utm_campaign=parser&amp;utm_content=thumbnail" decoding="async" loading="lazy" srcset="//thumb.wikimedia.org/wikipedia/en/thumb/4/4a/Commons-logo.svg/60px-Commons-logo.svg.png?utm_source=en.wikipedia.org&amp;utm_campaign=parser&amp;utm_content=thumbnail 2x" alt="Wikimedia Commons logo" data-file-width="1024" data-file-height="1376" data-file-type="drawing" height="40" width="30" class="mw-file-element"/></a></span></div>
<div class="side-box-text plainlist">Wikimedia Commons has media related to <a rel="mw:WikiLink/Interwiki" href="https://commons.wikimedia.org/wiki/Category:SCADA" title="commons:Category:SCADA" class="extiw"><span style="font-style:italic; font-weight:bold;">SCADA</span></a><link rel="mw:PageProp/Category" href="./Category:Commons_category_link_from_Wikidata"/>.</div></div>
</div>

<ul id="mwAvM"><li id="mwAvQ"><a rel="mw:ExtLink nofollow" href="https://web.archive.org/web/20130620125607/http://www.cpni.gov.uk/advice/cyber/scada/" class="external text" id="mwAvU">UK SCADA security guidelines</a></li>
<li id="mwAvY"><a rel="mw:ExtLink nofollow" href="https://news.bbc.co.uk/2/hi/technology/7990997.stm" class="external text" id="mwAvc">BBC NEWS | Technology | Spies 'infiltrate US power grid'</a></li></ul>

<div class="navbox-styles" about="#mwt126" typeof="mw:Transclusion" id="mwAvg" data-mw='{"parts":[{"template":{"target":{"wt":"Authority control","href":"./Template:Authority_control"},"params":{},"i":0}}]}'><link rel="mw-deduplicated-inline-style" href="mw-data:TemplateStyles:r1374427404" about="#mwt127" typeof="mw:Extension/templatestyles" data-mw='{"name":"templatestyles","attrs":{"src":"Hlist/styles.css"},"body":{"extsrc":""}}'/><style data-mw-deduplicate="TemplateStyles:r1377086236" typeof="mw:Extension/templatestyles" about="#mwt128" data-mw='{"name":"templatestyles","attrs":{"src":"Module:Navbox/styles.css"},"body":{"extsrc":""}}'>.mw-parser-output .navbox{box-sizing:border-box;border:1px solid #a2a9b1;width:100%;clear:both;font-size:88%;text-align:center;padding:1px;margin:1em auto 0}.mw-parser-output .navbox .navbox{margin-top:0}.mw-parser-output .navbox+.navbox-styles+.navbox,.mw-parser-output .navbox+span.mw-empty-elt+.navbox-styles+.navbox{margin-top:-1px}.mw-parser-output .navbox-inner,.mw-parser-output .navbox-subgroup{width:100%}.mw-parser-output .navbox-group,.mw-parser-output .navbox-title,.mw-parser-output .navbox-abovebelow{padding:0.25em 1em;line-height:1.5em;text-align:center}.mw-parser-output .navbox-group{white-space:nowrap;text-align:right}.mw-parser-output .navbox,.mw-parser-output .navbox-subgroup{background-color:#fdfdfd;color:inherit}.mw-parser-output .navbox-list{line-height:1.5em;border-color:#fdfdfd}.mw-parser-output .navbox-list-with-group{text-align:left;border-left-width:2px;border-left-style:solid}.mw-parser-output tr+tr>.navbox-abovebelow,.mw-parser-output tr+tr>.navbox-group,.mw-parser-output tr+tr>.navbox-image,.mw-parser-output tr+tr>.navbox-list{border-top:2px solid #fdfdfd}.mw-parser-output .navbox-title{background-color:#ccf;color:inherit}.mw-parser-output .navbox-abovebelow,.mw-parser-output .navbox-group,.mw-parser-output .navbox-subgroup .navbox-title{background-color:#ddf;color:inherit}.mw-parser-output .navbox-subgroup .navbox-group,.mw-parser-output .navbox-subgroup .navbox-abovebelow{background-color:#e6e6ff;color:inherit}.mw-parser-output .navbox-even{background-color:#f7f7f7;color:inherit}.mw-parser-output .navbox-odd{background-color:transparent;color:inherit}.mw-parser-output .navbox .hlist td dl,.mw-parser-output .navbox .hlist td ol,.mw-parser-output .navbox .hlist td ul,.mw-parser-output .navbox td.hlist dl,.mw-parser-output .navbox td.hlist ol,.mw-parser-output .navbox td.hlist ul{padding:0.125em 0}.mw-parser-output .navbox .navbar{display:block;font-size:100%}.mw-parser-output .navbox-title .navbar{float:left;text-align:left;margin-right:0.5em}body.skin--responsive .mw-parser-output .navbox-image img{max-width:none!important}@media print{body.ns-0 .mw-parser-output .navbox{display:none!important}}</style></div><div role="navigation" class="navbox authority-control" aria-labelledby="Authority_control_databases_frameless&amp;#124;text-top&amp;#124;10px&amp;#124;alt=Edit_this_at_Wikidata&amp;#124;link=https&amp;#58;//www.wikidata.org/wiki/Q17498#identifiers&amp;#124;class=noprint&amp;#124;Edit_this_at_Wikidata375" style="padding:3px" about="#mwt126" id="mwAvk"><table class="nowraplinks hlist navbox-inner" style="border-spacing:0;background:transparent;color:inherit"><tbody><tr><th id="Authority_control_databases_frameless&amp;#124;text-top&amp;#124;10px&amp;#124;alt=Edit_this_at_Wikidata&amp;#124;link=https&amp;#58;//www.wikidata.org/wiki/Q17498#identifiers&amp;#124;class=noprint&amp;#124;Edit_this_at_Wikidata375" scope="row" class="navbox-group" style="width:1%"><a rel="mw:WikiLink" href="https://en.wikipedia.org/wiki/Help:Authority_control" title="Help:Authority control">Authority control databases</a> <span class="mw-valign-text-top noprint" typeof="mw:File/Frameless" data-mw='{"caption":"Edit this at Wikidata"}'><a href="https://www.wikidata.org/wiki/Q17498#identifiers" title="Edit this at Wikidata"><img resource="https://en.wikipedia.org/wiki/File:OOjs_UI_icon_edit-ltr-progressive.svg" src="//thumb.wikimedia.org/wikipedia/en/thumb/8/8a/OOjs_UI_icon_edit-ltr-progressive.svg/20px-OOjs_UI_icon_edit-ltr-progressive.svg.png?utm_source=en.wikipedia.org&amp;utm_campaign=parser&amp;utm_content=thumbnail" decoding="async" loading="lazy" alt="Edit this at Wikidata" data-file-width="20" data-file-height="20" data-file-type="drawing" height="10" width="10" class="mw-file-element"/></a></span></th><td class="navbox-list-with-group navbox-list navbox-odd" style="width:100%;padding:0"><div style="padding:0 0.25em"><ul><li><span class="uid"><a rel="mw:ExtLink nofollow" href="https://d-nb.info/gnd/4571010-7" class="external text">GND</a></span></li></ul></div></td></tr></tbody></table></div>

<p class="mw-empty-elt" id="mwAvo"><span typeof="mw:Nowiki mw:Transclusion" about="#mwt129" id="mwAvs" data-mw='{"parts":[{"template":{"target":{"wt":"Use dmy dates","href":"./Template:Use_dmy_dates"},"params":{"date":{"wt":"October 2019"}},"i":0}}]}'></span><link rel="mw:PageProp/Category" href="./Category:Use_dmy_dates_from_October_2019" about="#mwt129" id="mwAvw"/></p>
<link rel="mw:PageProp/Category" href="./Category:SCADA#%20" id="mwAv0"/>
<link rel="mw:PageProp/Category" href="./Category:Articles_containing_video_clips" id="mwAv4"/>
<link rel="mw:PageProp/Category" href="./Category:Control_engineering" id="mwAv8"/>
<link rel="mw:PageProp/Category" href="./Category:Telemetry" id="mwAwA"/>
<link rel="mw:PageProp/Category" href="./Category:Electric_power" id="mwAwE"/></section>
<!-- 
NewPP limit report
Parsed by mw‐web.codfw.main‐5459577db9‐2s8xb
Cached time: 20261108013603
Cache expiry: 2592000
Cache expiry source: Module:Citation/CS1 (os.date(%Y))
Reduced expiry: false
Complications: [vary‐revision‐sha1, show‐toc, use‐parsoid]
CPU time usage: 1.023 seconds
Real time usage: 1.149 seconds
Preprocessor visited node count: 2476/1000000
Revision size: 39553/2097152 bytes
Post‐expand include size: 79436/2097152 bytes
Template argument size: 2421/2097152 bytes
Highest expansion depth: 12/100
Expensive parser function count: 4/500
Unstrip recursion depth: 0/20
Unstrip post‐expand size: 95916/5000000 bytes
Lua time usage: 0.310/10.000 seconds
Lua memory usage: 19061547/52428800 bytes
Number of Wikibase entities loaded: 1/500
-->
<!--
Transclusion expansion time report (%,ms,calls,template)
100.00%  886.076      1 -total
 12.04%  106.704      3 Template:Annotated_link
  9.11%   80.743      9 Template:Cite_book
  7.02%   62.203     16 Template:Cite_web
  6.09%   53.942      1 Template:Short_description
  4.09%   36.230      2 Template:Cn
  3.63%   32.185      2 Template:Pagetype
  3.45%   30.552      2 Template:Fix
  3.32%   29.435      5 Template:Cite_journal
  2.88%   25.554      1 Template:Authority_control
-->

<!-- Render ID c240132c-db14-11f1-a19f-57e7fbeb1eb2 -->

<!-- Saved in parser cache with key enwiki:parsoid-pcache:62437:|#|:idhash:useParsoid=1 and timestamp 20261108013603 and revision id 1383613395. Rendering was triggered because: page_view
 -->

<!-- Parsoid 0.25.0.0-alpha1 -->
</div><!--
Post‐processing cache key enwiki:postproc‐parsoid‐pcache:62437:|#|:idhash:injectTOC=0!postproc=1!skin=vector‐2022!useParsoid=1!visibleLinks=single, generated at 20261108014905
--><noscript><img src="https://en.wikipedia.org/wiki/Special:CentralAutoLogin/start?useformat=desktop&amp;type=1x1&amp;usesul3=1" alt="" width="1" height="1" style="border: none; position: absolute;"></noscript>
<div class="printfooter" data-nosnippet="">Retrieved from "<a dir="ltr" href="https://en.wikipedia.org/w/index.php?title=SCADA&amp;oldid=1383613395">https://en.wikipedia.org/w/index.php?title=SCADA&amp;oldid=1383613395</a>"</div></div>
					<div id="catlinks" class="catlinks" data-mw-interface=""><div id="mw-normal-catlinks" class="mw-normal-catlinks"><a href="/wiki/Help:Category" title="Help:Category">Categories</a>: <ul><li><a href="/wiki/Category:SCADA" title="Category:SCADA">SCADA</a></li><li><a href="/wiki/Category:Control_engineering" title="Category:Control engineering">Control engineering</a></li><li><a href="/wiki/Category:Telemetry" title="Category:Telemetry">Telemetry</a></li><li><a href="/wiki/Category:Electric_power" title="Category:Electric power">Electric power</a></li></ul></div><div id="mw-hidden-catlinks" class="mw-hidden-catlinks mw-hidden-cats-hidden">Hidden categories: <ul><li><a href="/wiki/Category:Articles_with_short_description" title="Category:Articles with short description">Articles with short description</a></li><li><a href="/wiki/Category:Short_description_is_different_from_Wikidata" title="Category:Short description is different from Wikidata">Short description is different from Wikidata</a></li><li><a href="/wiki/Category:All_articles_with_unsourced_statements" title="Category:All articles with unsourced statements">All articles with unsourced statements</a></li><li><a href="/wiki/Category:Articles_with_unsourced_statements_from_March_2026" title="Category:Articles with unsourced statements from March 2026">Articles with unsourced statements from March 2026</a></li><li><a href="/wiki/Category:CS1_maint:_deprecated_archival_service" title="Category:CS1 maint: deprecated archival service">CS1 maint: deprecated archival service</a></li><li><a href="/wiki/Category:Commons_category_link_from_Wikidata" title="Category:Commons category link from Wikidata">Commons category link from Wikidata</a></li><li><a href="/wiki/Category:Use_dmy_dates_from_October_2019" title="Category:Use dmy dates from October 2019">Use dmy dates from October 2019</a></li><li><a href="/wiki/Category:Articles_containing_video_clips" title="Category:Articles containing video clips">Articles containing video clips</a></li></ul></div></div>
				</div>
			</main>
			
		</div>
		<div class="mw-footer-container">
			<footer id="footer" class="mw-footer" >
				<ul id="footer-info" class="mw-portlet mw-portlet-footer-info">
	<li id="footer-info-lastmod"> This page was last edited on 3 November 2026, at 18:15<span class="anonymous-show">&#160;(UTC)</span>.</li>
	<li id="footer-info-renderedwith">Page was rendered with <a href="https://www.mediawiki.org/wiki/Special:MyLanguage/Parsoid" class="extiw" title="mw:Special:MyLanguage/Parsoid">Parsoid</a>.</li>
	<li id="footer-info-copyright">Text is available under the <a href="/wiki/Wikipedia:Text_of_the_Creative_Commons_Attribution-ShareAlike_4.0_International_License" title="Wikipedia:Text of the Creative Commons Attribution-ShareAlike 4.0 International License">Creative Commons Attribution-ShareAlike 4.0 License</a>;
additional terms may apply. By using this site, you agree to the <a href="https://foundation.wikimedia.org/wiki/Special:MyLanguage/Policy:Terms_of_Use" class="extiw" title="foundation:Special:MyLanguage/Policy:Terms of Use">Terms of Use</a> and <a href="https://foundation.wikimedia.org/wiki/Special:MyLanguage/Policy:Privacy_policy" class="extiw" title="foundation:Special:MyLanguage/Policy:Privacy policy">Privacy Policy</a>. Wikipedia® is a registered trademark of the <a rel="nofollow" class="external text" href="https://wikimediafoundation.org/">Wikimedia Foundation, Inc.</a>, a non-profit organization.</li>
</ul>

				<ul id="footer-places" class="mw-portlet mw-portlet-footer-places">
	<li id="footer-places-privacy"><a href="https://foundation.wikimedia.org/wiki/Special:MyLanguage/Policy:Privacy_policy">Privacy policy</a></li>
	<li id="footer-places-about"><a href="/wiki/Wikipedia:About">About Wikipedia</a></li>
	<li id="footer-places-disclaimers"><a href="/wiki/Wikipedia:General_disclaimer">Disclaimers</a></li>
	<li id="footer-places-contact"><a href="//en.wikipedia.org/wiki/Wikipedia:Contact_us">Contact Wikipedia</a></li>
	<li id="footer-places-legal-safety-contacts"><a href="https://foundation.wikimedia.org/wiki/Special:MyLanguage/Legal:Wikimedia_Foundation_Legal_and_Safety_Contact_Information">Legal &amp; safety contacts</a></li>
	<li id="footer-places-wm-codeofconduct"><a href="https://foundation.wikimedia.org/wiki/Special:MyLanguage/Policy:Universal_Code_of_Conduct">Code of Conduct</a></li>
	<li id="footer-places-developers"><a href="https://developer.wikimedia.org">Developers</a></li>
	<li id="footer-places-statslink"><a href="https://stats.wikimedia.org/#/en.wikipedia.org">Statistics</a></li>
	<li id="footer-places-cookiestatement"><a href="https://foundation.wikimedia.org/wiki/Special:MyLanguage/Policy:Cookie_statement">Cookie statement</a></li>
	<li id="footer-places-mobileview"><a href="//en.wikipedia.org/w/index.php?title=SCADA&amp;mobileaction=toggle_view_mobile" class="noprint stopMobileRedirectToggle">Mobile view</a></li>
</ul>

				<ul id="footer-icons" class="mw-portlet mw-portlet-footer-icons noprint">
	<li id="footer-copyrightico"><a href="https://www.wikimedia.org/" class="cdx-button cdx-button--fake-button cdx-button--size-large cdx-button--fake-button--enabled"><picture><source media="(min-width: 500px)" srcset="/static/images/footer/wikimedia-button.svg" width="84" height="29"><img src="/static/images/footer/wikimedia.svg" width="25" height="25" alt="Wikimedia Foundation" lang="en" loading="lazy"></picture></a></li>
	<li id="footer-poweredbyico"><a href="https://www.mediawiki.org/" class="cdx-button cdx-button--fake-button cdx-button--size-large cdx-button--fake-button--enabled"><picture><source media="(min-width: 500px)" srcset="/w/resources/assets/poweredby_mediawiki.svg" width="88" height="31"><img src="/w/resources/assets/mediawiki_compact.svg" alt="Powered by MediaWiki" lang="en" width="25" height="25" loading="lazy"></picture></a></li>
</ul>

			</footer>
		</div>
	</div> 
</div> 
<div class="vector-header-container vector-sticky-header-container no-font-mode-scale">
	<div id="vector-sticky-header" class="vector-sticky-header">
		<div class="vector-sticky-header-start">
			<div class="vector-sticky-header-icon-start vector-button-flush-left" aria-hidden="true">
				<button class="cdx-button cdx-button--weight-quiet cdx-button--icon-only vector-sticky-header-search-toggle" tabindex="-1" data-event-name="ui.vector-sticky-search-form.icon"><span class="vector-icon mw-ui-icon-search mw-ui-icon-wikimedia-search cdx-button__icon"></span>

<span>Search</span>
			</button>
		</div>
			
		<div role="search" class="vector-search-box-vue  vector-search-box-show-thumbnail vector-search-box">
			<div class="vector-typeahead-search-container">
				<div class="cdx-typeahead-search cdx-typeahead-search--show-thumbnail">
					<form action="/w/index.php" id="vector-sticky-search-form" class="cdx-search-input cdx-search-input--has-end-button">
						<div  class="cdx-search-input__input-wrapper"  data-search-loc="header-moved">
							<div class="cdx-text-input cdx-text-input--has-start-icon">
								<input
									class="cdx-text-input__input mw-searchInput" autocomplete="off"
									
									type="search" name="search" placeholder="Search Wikipedia">
								<span class="cdx-text-input__icon cdx-text-input__start-icon"></span>
							</div>
							<input type="hidden" name="title" value="Special:Search">
						</div>
						<button class="cdx-button cdx-search-input__end-button">Search</button>
					</form>
				</div>
			</div>
		</div>
		<div class="vector-sticky-header-context-bar">
				<nav aria-label="Contents" class="vector-toc-landmark">
						
					<div id="vector-sticky-header-toc" class="vector-dropdown mw-portlet mw-portlet-sticky-header-toc vector-sticky-header-toc vector-button-flush-left"  >
						<input type="checkbox" id="vector-sticky-header-toc-checkbox" role="button" aria-haspopup="true" data-event-name="ui.dropdown-vector-sticky-header-toc" class="vector-dropdown-checkbox "  aria-label="Toggle the table of contents"   >
						<label id="vector-sticky-header-toc-label" for="vector-sticky-header-toc-checkbox" class="vector-dropdown-label cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only " aria-hidden="true"  ><span class="vector-icon mw-ui-icon-listBullet mw-ui-icon-wikimedia-listBullet cdx-button__icon"></span>

<span class="vector-dropdown-label-text">Toggle the table of contents</span>
						</label>
						<div class="vector-dropdown-content">
					
						<div id="vector-sticky-header-toc-unpinned-container" class="vector-unpinned-container">
						</div>
					
						</div>
					</div>
			</nav>
				<div class="vector-sticky-header-context-bar-primary" aria-hidden="true" ><span lang="en" dir="ltr"><span class="mw-page-title-main">SCADA</span></span></div>
			</div>
		</div>
		<div class="vector-sticky-header-end" aria-hidden="true">
			<div class="vector-sticky-header-icons">
				<a href="#" class="cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only" id="ca-talk-sticky-header" tabindex="-1" data-event-name="talk-sticky-header"><span class="vector-icon mw-ui-icon-speechBubbles mw-ui-icon-wikimedia-speechBubbles cdx-button__icon"></span>

<span></span>
			</a>
			<a href="#" class="cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only" id="ca-subject-sticky-header" tabindex="-1" data-event-name="subject-sticky-header"><span class="vector-icon mw-ui-icon-article mw-ui-icon-wikimedia-article cdx-button__icon"></span>

<span></span>
			</a>
			<a href="#" class="cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only" id="ca-history-sticky-header" tabindex="-1" data-event-name="history-sticky-header"><span class="vector-icon mw-ui-icon-wikimedia-history mw-ui-icon-wikimedia-wikimedia-history cdx-button__icon"></span>

<span></span>
			</a>
			<a href="#" class="cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only mw-watchlink" id="ca-watchstar-sticky-header" tabindex="-1" data-event-name="watch-sticky-header"><span class="vector-icon mw-ui-icon-wikimedia-star mw-ui-icon-wikimedia-wikimedia-star cdx-button__icon"></span>

<span></span>
			</a>
			<a href="#" class="cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only" id="ca-edit-sticky-header" tabindex="-1" data-event-name="wikitext-edit-sticky-header"><span class="vector-icon mw-ui-icon-wikimedia-wikiText mw-ui-icon-wikimedia-wikimedia-wikiText cdx-button__icon"></span>

<span></span>
			</a>
			<a href="#" class="cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only" id="ca-ve-edit-sticky-header" tabindex="-1" data-event-name="ve-edit-sticky-header"><span class="vector-icon mw-ui-icon-wikimedia-edit mw-ui-icon-wikimedia-wikimedia-edit cdx-button__icon"></span>

<span></span>
			</a>
			<a href="#" class="cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--icon-only" id="ca-viewsource-sticky-header" tabindex="-1" data-event-name="ve-edit-protected-sticky-header"><span class="vector-icon mw-ui-icon-wikimedia-editLock mw-ui-icon-wikimedia-wikimedia-editLock cdx-button__icon"></span>

<span></span>
			</a>
		</div>
			<div class="vector-sticky-header-buttons">
				<button class="cdx-button cdx-button--weight-quiet mw-interlanguage-selector" id="p-lang-btn-sticky-header" tabindex="-1" data-event-name="ui.dropdown-p-lang-btn-sticky-header"><span class="vector-icon mw-ui-icon-wikimedia-language mw-ui-icon-wikimedia-wikimedia-language cdx-button__icon"></span>

<span>35 languages</span>
			</button>
			<a href="#" class="cdx-button cdx-button--fake-button cdx-button--fake-button--enabled cdx-button--weight-quiet cdx-button--action-progressive" id="ca-addsection-sticky-header" tabindex="-1" data-event-name="addsection-sticky-header"><span class="vector-icon mw-ui-icon-speechBubbleAdd-progressive mw-ui-icon-wikimedia-speechBubbleAdd-progressive cdx-button__icon"></span>

<span>Add topic</span>
			</a>
		</div>
			<div class="vector-sticky-header-icon-end">
				<div class="vector-user-links">
				</div>
			</div>
		</div>
	</div>
</div>
<div class="mw-portlet mw-portlet-dock-bottom emptyPortlet" id="p-dock-bottom">
	<ul>
		
	</ul>
</div>
<script>(RLQ=window.RLQ||[]).push(function(){mw.config.set({"wgHostname":"mw-web.codfw.main-5459577db9-vc2ct","wgBackendResponseTime":127,"wgPageParseReport":{"limitreport":{"cputime":"1.023","walltime":"1.149","ppvisitednodes":{"value":2476,"limit":1000000},"revisionsize":{"value":39553,"limit":2097152},"postexpandincludesize":{"value":79436,"limit":2097152},"templateargumentsize":{"value":2421,"limit":2097152},"expansiondepth":{"value":12,"limit":100},"expensivefunctioncount":{"value":4,"limit":500},"unstrip-depth":{"value":0,"limit":20},"unstrip-size":{"value":95916,"limit":5000000},"entityaccesscount":{"value":1,"limit":500},"timingprofile":["100.00%  886.076      1 -total"," 12.04%  106.704      3 Template:Annotated_link","  9.11%   80.743      9 Template:Cite_book","  7.02%   62.203     16 Template:Cite_web","  6.09%   53.942      1 Template:Short_description","  4.09%   36.230      2 Template:Cn","  3.63%   32.185      2 Template:Pagetype","  3.45%   30.552      2 Template:Fix","  3.32%   29.435      5 Template:Cite_journal","  2.88%   25.554      1 Template:Authority_control"]},"scribunto":{"limitreport-timeusage":{"value":"0.310","limit":"10.000"},"limitreport-memusage":{"value":19061547,"limit":52428800}},"cachereport":{"origin":"mw-web.codfw.main-5459577db9-2s8xb","timestamp":"20261108013603","ttl":2592000,"transientcontent":false,"expiry-source":"Module:Citation/CS1 (os.date(%Y))"}}});});</script>
<script type="application/ld+json">{"@context":"https:\/\/schema.org","@type":"Article","name":"SCADA","url":"https:\/\/en.wikipedia.org\/wiki\/SCADA","sameAs":"http:\/\/www.wikidata.org\/entity\/Q17498","mainEntity":"http:\/\/www.wikidata.org\/entity\/Q17498","author":{"@type":"Organization","name":"Contributors to Wikimedia projects"},"publisher":{"@type":"Organization","name":"Wikimedia Foundation, Inc.","logo":{"@type":"ImageObject","url":"https:\/\/www.wikimedia.org\/static\/images\/wmf-hor-googpub.png"}},"datePublished":"2002-07-17T03:13:39Z","dateModified":"2026-11-03T18:15:03Z","headline":"system for supervisory control and surveillance of an automation or control system"}</script>
</body>
</html>